  Version, 24.1;

  SimulationControl, No, No, No, No, Yes;

  Building,
    Apt_305_50_Barry_St_Carlton,
    0.0, Suburbs, 0.04, 0.004,
    FullInteriorAndExterior, 25, 6;

  Timestep, 6;

  GlobalGeometryRules,
    UpperLeftCorner, CounterClockWise, World;

  RunPeriod,
    FullYear,
    1, 1, , 12, 31, ,
    Thursday, No, No, No, Yes, Yes;

  ScheduleTypeLimits, Fraction, 0.0, 1.0, Continuous, Dimensionless;
  ScheduleTypeLimits, Temperature, -100, 200, Continuous, Temperature;
  ScheduleTypeLimits, Control Type, 0, 4, Discrete;
  ScheduleTypeLimits, Any Number, -1e10, 1e10, Continuous;

Schedule:Compact,
  Occ_Sched,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,1.0,
  Until: 02:00,1.0,
  Until: 03:00,1.0,
  Until: 04:00,1.0,
  Until: 05:00,1.0,
  Until: 06:00,1.0,
  Until: 07:00,1.0,
  Until: 08:00,1.0,
  Until: 09:00,1.0,
  Until: 10:00,0.5,
  Until: 11:00,0.4,
  Until: 12:00,0.5,
  Until: 13:00,0.5,
  Until: 14:00,0.5,
  Until: 15:00,0.4,
  Until: 16:00,0.5,
  Until: 17:00,0.5,
  Until: 18:00,0.5,
  Until: 19:00,0.5,
  Until: 20:00,0.5,
  Until: 21:00,1.0,
  Until: 22:00,1.0,
  Until: 23:00,1.0,
  Until: 24:00,1.0,
  For: AllOtherDays,
  Until: 01:00,1.0,
  Until: 02:00,1.0,
  Until: 03:00,1.0,
  Until: 04:00,1.0,
  Until: 05:00,1.0,
  Until: 06:00,1.0,
  Until: 07:00,1.0,
  Until: 08:00,1.0,
  Until: 09:00,1.0,
  Until: 10:00,0.8,
  Until: 11:00,0.7,
  Until: 12:00,0.7,
  Until: 13:00,0.7,
  Until: 14:00,0.7,
  Until: 15:00,0.5,
  Until: 16:00,0.5,
  Until: 17:00,0.7,
  Until: 18:00,0.8,
  Until: 19:00,1.0,
  Until: 20:00,1.0,
  Until: 21:00,1.0,
  Until: 22:00,1.0,
  Until: 23:00,1.0,
  Until: 24:00,1.0;

Schedule:Compact,
  App_Sched,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,0.1,
  Until: 02:00,0.1,
  Until: 03:00,0.1,
  Until: 04:00,0.1,
  Until: 05:00,0.1,
  Until: 06:00,0.1,
  Until: 07:00,0.2,
  Until: 08:00,0.3,
  Until: 09:00,0.2,
  Until: 10:00,0.2,
  Until: 11:00,0.2,
  Until: 12:00,0.2,
  Until: 13:00,0.3,
  Until: 14:00,0.2,
  Until: 15:00,0.2,
  Until: 16:00,0.2,
  Until: 17:00,0.2,
  Until: 18:00,0.3,
  Until: 19:00,0.3,
  Until: 20:00,0.4,
  Until: 21:00,1.0,
  Until: 22:00,0.6,
  Until: 23:00,0.4,
  Until: 24:00,0.2,
  For: AllOtherDays,
  Until: 01:00,0.1,
  Until: 02:00,0.1,
  Until: 03:00,0.1,
  Until: 04:00,0.1,
  Until: 05:00,0.1,
  Until: 06:00,0.1,
  Until: 07:00,0.1,
  Until: 08:00,0.2,
  Until: 09:00,0.3,
  Until: 10:00,0.4,
  Until: 11:00,0.3,
  Until: 12:00,0.3,
  Until: 13:00,0.4,
  Until: 14:00,0.3,
  Until: 15:00,0.3,
  Until: 16:00,0.3,
  Until: 17:00,0.3,
  Until: 18:00,0.4,
  Until: 19:00,0.4,
  Until: 20:00,0.5,
  Until: 21:00,1.0,
  Until: 22:00,0.6,
  Until: 23:00,0.4,
  Until: 24:00,0.2;

Schedule:Compact,
  Lit_Sched,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,0.0,
  Until: 02:00,0.0,
  Until: 03:00,0.0,
  Until: 04:00,0.0,
  Until: 05:00,0.0,
  Until: 06:00,0.0,
  Until: 07:00,0.3,
  Until: 08:00,0.3,
  Until: 09:00,0.1,
  Until: 10:00,0.0,
  Until: 11:00,0.0,
  Until: 12:00,0.0,
  Until: 13:00,0.0,
  Until: 14:00,0.0,
  Until: 15:00,0.0,
  Until: 16:00,0.0,
  Until: 17:00,0.1,
  Until: 18:00,0.5,
  Until: 19:00,0.8,
  Until: 20:00,0.8,
  Until: 21:00,0.8,
  Until: 22:00,0.7,
  Until: 23:00,0.4,
  Until: 24:00,0.1,
  For: AllOtherDays,
  Until: 01:00,0.0,
  Until: 02:00,0.0,
  Until: 03:00,0.0,
  Until: 04:00,0.0,
  Until: 05:00,0.0,
  Until: 06:00,0.0,
  Until: 07:00,0.0,
  Until: 08:00,0.1,
  Until: 09:00,0.3,
  Until: 10:00,0.3,
  Until: 11:00,0.2,
  Until: 12:00,0.2,
  Until: 13:00,0.2,
  Until: 14:00,0.2,
  Until: 15:00,0.2,
  Until: 16:00,0.2,
  Until: 17:00,0.3,
  Until: 18:00,0.5,
  Until: 19:00,0.8,
  Until: 20:00,0.8,
  Until: 21:00,0.8,
  Until: 22:00,0.7,
  Until: 23:00,0.4,
  Until: 24:00,0.1;

Schedule:Compact,
  Heat_SP,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,15.0,
  Until: 02:00,15.0,
  Until: 03:00,15.0,
  Until: 04:00,15.0,
  Until: 05:00,15.0,
  Until: 06:00,15.0,
  Until: 07:00,15.0,
  Until: 08:00,15.0,
  Until: 09:00,15.0,
  Until: 10:00,15.0,
  Until: 11:00,15.0,
  Until: 12:00,15.0,
  Until: 13:00,15.0,
  Until: 14:00,15.0,
  Until: 15:00,15.0,
  Until: 16:00,15.0,
  Until: 17:00,15.0,
  Until: 18:00,15.0,
  Until: 19:00,15.0,
  Until: 20:00,18.0,
  Until: 21:00,18.0,
  Until: 22:00,18.0,
  Until: 23:00,18.0,
  Until: 24:00,15.0,
  For: AllOtherDays,
  Until: 01:00,15.0,
  Until: 02:00,15.0,
  Until: 03:00,15.0,
  Until: 04:00,15.0,
  Until: 05:00,15.0,
  Until: 06:00,15.0,
  Until: 07:00,15.0,
  Until: 08:00,15.0,
  Until: 09:00,15.0,
  Until: 10:00,15.0,
  Until: 11:00,15.0,
  Until: 12:00,15.0,
  Until: 13:00,15.0,
  Until: 14:00,15.0,
  Until: 15:00,15.0,
  Until: 16:00,15.0,
  Until: 17:00,15.0,
  Until: 18:00,15.0,
  Until: 19:00,18.0,
  Until: 20:00,18.0,
  Until: 21:00,18.0,
  Until: 22:00,18.0,
  Until: 23:00,18.0,
  Until: 24:00,15.0;

Schedule:Compact,
  Cool_SP,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,28.0,
  Until: 02:00,28.0,
  Until: 03:00,28.0,
  Until: 04:00,28.0,
  Until: 05:00,28.0,
  Until: 06:00,28.0,
  Until: 07:00,28.0,
  Until: 08:00,28.0,
  Until: 09:00,28.0,
  Until: 10:00,28.0,
  Until: 11:00,28.0,
  Until: 12:00,28.0,
  Until: 13:00,28.0,
  Until: 14:00,28.0,
  Until: 15:00,28.0,
  Until: 16:00,28.0,
  Until: 17:00,28.0,
  Until: 18:00,26.0,
  Until: 19:00,26.0,
  Until: 20:00,26.0,
  Until: 21:00,26.0,
  Until: 22:00,26.0,
  Until: 23:00,26.0,
  Until: 24:00,28.0,
  For: AllOtherDays,
  Until: 01:00,28.0,
  Until: 02:00,28.0,
  Until: 03:00,28.0,
  Until: 04:00,28.0,
  Until: 05:00,28.0,
  Until: 06:00,28.0,
  Until: 07:00,28.0,
  Until: 08:00,28.0,
  Until: 09:00,28.0,
  Until: 10:00,26.0,
  Until: 11:00,26.0,
  Until: 12:00,26.0,
  Until: 13:00,26.0,
  Until: 14:00,26.0,
  Until: 15:00,26.0,
  Until: 16:00,26.0,
  Until: 17:00,26.0,
  Until: 18:00,26.0,
  Until: 19:00,26.0,
  Until: 20:00,26.0,
  Until: 21:00,26.0,
  Until: 22:00,26.0,
  Until: 23:00,26.0,
  Until: 24:00,28.0;

Schedule:Compact,
  Always1,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;

Schedule:Compact,
  Always4,
  Control Type,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,4;

Schedule:Compact,
  Activity_W,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,80.0;

  Zone, Apt305, 0.0, 0.0, 0.0, 0.0, 1, 1, 2.7, 54.0, 20.0;

  Material:NoMass, Mat_ExtWall, MediumRough,  1.6973, 0.9, 0.75, 0.75;
  Material:NoMass, Mat_IntWall, MediumSmooth, 0.2561, 0.9, 0.0,  0.0;
  Material:NoMass, Mat_IntSlab, MediumSmooth, 0.1591, 0.9, 0.0,  0.0;
  Material, Mat_InternalMass, MediumRough, 0.01, 5.0, 1000.0, 1000.0;
  WindowMaterial:SimpleGlazingSystem, Mat_Window, 5.4, 0.4875;

  Construction, Con_ExtWall, Con_ExtWall_layer_0, Con_ExtWall_layer_1, Con_ExtWall_layer_2;
  Construction, Con_IntWall, Con_IntWall_layer_0, Con_IntWall_layer_1, Con_IntWall_layer_2;
  Construction, Con_IntSlab, Con_IntSlab_layer_0, Con_IntSlab_layer_1, Con_IntSlab_layer_2;
  Construction, Con_IntMass, Mat_InternalMass;
  Construction, Con_Window,  Mat_Window;

  InternalMass, Apt305_IntMass, Con_IntMass, Apt305, , 20.0;

  SurfaceProperty:OtherSideCoefficients,
    OSC_Adj,
    7.6923,
    20.0,
    1.0, 0.0, 0.0, 0.0, 0.0;

  BuildingSurface:Detailed,
    WestWall, Wall, Con_ExtWall, Apt305, ,
    Outdoors, , SunExposed, WindExposed, , 4,
    0.0,5.0,8.1,
    0.0,5.0,5.4,
    0.0,0.0,5.4,
    0.0,0.0,8.1;

  BuildingSurface:Detailed,
    NorthWall, Wall, Con_IntWall, Apt305, ,
    OtherSideCoefficients, OSC_NorthWall, NoSun, NoWind, , 4,
    4.0,5.0,8.1,
    4.0,5.0,5.4,
    0.0,5.0,5.4,
    0.0,5.0,8.1;

  BuildingSurface:Detailed,
    EastWall, Wall, Con_IntWall, Apt305, ,
    OtherSideCoefficients, OSC_EastWall, NoSun, NoWind, , 4,
    4.0,0.0,8.1,
    4.0,0.0,5.4,
    4.0,5.0,5.4,
    4.0,5.0,8.1;

  BuildingSurface:Detailed,
    SouthWall, Wall, Con_IntWall, Apt305, ,
    OtherSideCoefficients, OSC_SouthWall, NoSun, NoWind, , 4,
    0.0,0.0,8.1,
    0.0,0.0,5.4,
    4.0,0.0,5.4,
    4.0,0.0,8.1;

  BuildingSurface:Detailed,
    FloorSlab, Floor, Con_IntSlab, Apt305, ,
    OtherSideCoefficients, OSC_FloorSlab, NoSun, NoWind, , 4,
    0.0,0.0,5.4,
    0.0,5.0,5.4,
    4.0,5.0,5.4,
    4.0,0.0,5.4;

  BuildingSurface:Detailed,
    CeilingSlab, Ceiling, Con_IntSlab, Apt305, ,
    OtherSideCoefficients, OSC_CeilingSlab, NoSun, NoWind, , 4,
    0.0,0.0,8.1,
    4.0,0.0,8.1,
    4.0,5.0,8.1,
    0.0,5.0,8.1;

  FenestrationSurface:Detailed,
    WestWin_Fixed, Window, Con_Window, WestWall, , , , 1.0, 4,
    0.0,4.0,7.3,  0.0,4.0,6.4,  0.0,3.1,6.4,  0.0,3.1,7.3;

  FenestrationSurface:Detailed,
    WestWin_Operable, Window, Con_Window, WestWall, , , , 1.0, 4,
    0.0,2.5,7.3,  0.0,2.5,6.4,  0.0,1.6,6.4,  0.0,1.6,7.3;

  OtherEquipment,
    Apt305_Occupants, None, Apt305, Occ_Sched,
    EquipmentLevel, 84.0000, , , 0.0, 0.6, 0.0;

  OtherEquipment,
    Apt305_Appliances, None, Apt305, App_Sched,
    EquipmentLevel, 60.0000, , , 0.0, 0.6, 0.0;

  OtherEquipment,
    Apt305_Lights, None, Apt305, Lit_Sched,
    EquipmentLevel, 0.0000, , , 0.0, 0.6, 0.0;

  ZoneVentilation:DesignFlowRate,
    Apt305_Ventilation, Apt305, Always1,
    Flow/Zone, 0.04, , , ,
    Natural, 0.0, 1.0,
    1.0, 0.0, 0.0, 0.0;

  ZoneHVAC:IdealLoadsAirSystem,
    Apt305_IdealLoads, ,
    Apt305_SupplyNode, , ,
    50, 13, 0.0156, 0.0077,
    NoLimit, , , NoLimit, , ,
    , ,
    None, ,
    None,
    , , , , , , ;

  ZoneHVAC:EquipmentList,
    Apt305_EqpList,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem, Apt305_IdealLoads, 1, 1, , ;

  ZoneHVAC:EquipmentConnections,
    Apt305, Apt305_EqpList,
    Apt305_SupplyNode, ,
    Apt305_ZoneAirNode, Apt305_ReturnNode;

  ThermostatSetpoint:DualSetpoint, Apt305_DualSP, Heat_SP, Cool_SP;

  ZoneControl:Thermostat,
    Apt305_Thermostat, Apt305, Always4,
    ThermostatSetpoint:DualSetpoint, Apt305_DualSP;

  ZoneControl:Thermostat:OperativeTemperature,
    Apt305_Thermostat, Constant, 0.5;

  Output:SQLite, SimpleAndTabular;
  OutputControl:Table:Style, HTML;
  Output:Table:SummaryReports, AllSummary;
  Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Energy, Hourly;
  Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Energy, Hourly;
  Output:Variable, *, Zone Mean Air Temperature, Hourly;
  Output:Diagnostics, DisplayExtraWarnings;

! Envelope infiltration, matched to the corrected ISO engine.
! q50 = 14.0 m3/(h.m2)@50Pa over A_env = 13.50 m2
! n50 = 3.500000 1/h over V = 54.0 m3, LBL N = 20
! n_inf = 0.175000 1/h = 0.00262500 m3/s
! schedule: f(t) == 1: the mean natural rate applied flat, as a bound on what the modulation is worth
  ZoneInfiltration:DesignFlowRate,
    Apt305_Infiltration, Apt305, Inf_Mod,
    Flow/Zone, 0.00206250, , , ,
    1.0, 0.0, 0.0, 0.0;

  Output:Variable, *, Zone Ideal Loads Supply Air Sensible Heating Energy, Hourly;
  Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Energy, Hourly;
  Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, Hourly;
  Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, Hourly;
  Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, Hourly;
  Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, Hourly;
  Output:Variable, *, Surface Average Face Conduction Heat Transfer Energy, Hourly;
  Output:Variable, *, Surface Window Net Heat Transfer Energy, Hourly;
  Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Energy, Hourly;
  Output:Variable, *, Zone Operative Temperature, Hourly;
  Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, Hourly;
  Output:Variable, *, Zone Ventilation Current Density Volume Flow Rate, Hourly;
  Output:Variable, Always1, Schedule Value, Hourly;
Material, Con_ExtWall_layer_0, MediumRough, 0.11, 0.77, 1700, 840, 0.9, 0.75, 0.75;

Material, Con_ExtWall_layer_1, MediumRough, 0.06, 0.04, 20, 1030, 0.9, 0.75, 0.75;

Material, Con_ExtWall_layer_2, MediumRough, 0.013, 0.25, 800, 1090, 0.9, 0.75, 0.75;

Material, Con_IntWall_layer_0, MediumRough, 0.013, 0.25, 800, 1090, 0.9, 0.75, 0.75;

Material, Con_IntWall_layer_1, MediumRough, 0.09, 0.6, 1400, 840, 0.9, 0.75, 0.75;

Material, Con_IntWall_layer_2, MediumRough, 0.013, 0.25, 800, 1090, 0.9, 0.75, 0.75;

Material, Con_IntSlab_layer_0, MediumRough, 0.013, 0.25, 800, 1090, 0.9, 0.75, 0.75;

Material, Con_IntSlab_layer_1, MediumRough, 0.2, 1.7, 2300, 880, 0.9, 0.75, 0.75;

Material, Con_IntSlab_layer_2, MediumRough, 0.013, 0.25, 800, 1090, 0.9, 0.75, 0.75;

SurfaceProperty:OtherSideCoefficients, OSC_NorthWall, 7.63, 20, 1, 0, 0, 0, 0;

SurfaceProperty:OtherSideCoefficients, OSC_SouthWall, 7.63, 20, 1, 0, 0, 0, 0;

SurfaceProperty:OtherSideCoefficients, OSC_EastWall, 7.63, 20, 1, 0, 0, 0, 0;

SurfaceProperty:OtherSideCoefficients, OSC_FloorSlab, 10.129999999999999, 20, 1, 0, 0, 0, 0;

SurfaceProperty:OtherSideCoefficients, OSC_CeilingSlab, 10.129999999999999, 20, 1, 0, 0, 0, 0;

Schedule:Compact,
  Inf_Mod,
  Any Number,
  Through: 1/1,
  For: AllDays,
  Until: 01:00,0.451970,
  Until: 02:00,0.474596,
  Until: 03:00,0.522102,
  Until: 04:00,0.534925,
  Until: 05:00,0.551886,
  Until: 06:00,0.569876,
  Until: 07:00,0.385036,
  Until: 08:00,0.615512,
  Until: 09:00,0.489344,
  Until: 10:00,0.497221,
  Until: 11:00,0.868630,
  Until: 12:00,1.065505,
  Until: 13:00,1.093491,
  Until: 14:00,1.123409,
  Until: 15:00,1.155109,
  Until: 16:00,1.128759,
  Until: 17:00,1.109814,
  Until: 18:00,1.083529,
  Until: 19:00,0.990740,
  Until: 20:00,0.881059,
  Until: 21:00,0.768389,
  Until: 22:00,0.654180,
  Until: 23:00,0.511082,
  Until: 24:00,0.318222,
  Through: 1/2,
  For: AllDays,
  Until: 01:00,0.298490,
  Until: 02:00,0.319638,
  Until: 03:00,0.368161,
  Until: 04:00,0.409304,
  Until: 05:00,0.455158,
  Until: 06:00,0.507534,
  Until: 07:00,0.442882,
  Until: 08:00,0.359802,
  Until: 09:00,0.989432,
  Until: 10:00,0.976193,
  Until: 11:00,1.219051,
  Until: 12:00,1.353799,
  Until: 13:00,1.356044,
  Until: 14:00,1.363487,
  Until: 15:00,1.369724,
  Until: 16:00,1.375255,
  Until: 17:00,1.378077,
  Until: 18:00,1.383835,
  Until: 19:00,1.299907,
  Until: 20:00,1.212609,
  Until: 21:00,1.121155,
  Until: 22:00,1.111522,
  Until: 23:00,1.104482,
  Until: 24:00,1.100082,
  Through: 1/3,
  For: AllDays,
  Until: 01:00,0.936734,
  Until: 02:00,0.775219,
  Until: 03:00,0.609908,
  Until: 04:00,0.556776,
  Until: 05:00,0.505035,
  Until: 06:00,0.459898,
  Until: 07:00,0.589108,
  Until: 08:00,0.688153,
  Until: 09:00,0.780446,
  Until: 10:00,0.744902,
  Until: 11:00,0.833630,
  Until: 12:00,0.956304,
  Until: 13:00,0.942759,
  Until: 14:00,0.932189,
  Until: 15:00,0.924695,
  Until: 16:00,0.856091,
  Until: 17:00,0.808874,
  Until: 18:00,0.769329,
  Until: 19:00,0.739383,
  Until: 20:00,0.714522,
  Until: 21:00,0.682174,
  Until: 22:00,0.635307,
  Until: 23:00,0.582165,
  Until: 24:00,0.532724,
  Through: 1/4,
  For: AllDays,
  Until: 01:00,0.506643,
  Until: 02:00,0.479143,
  Until: 03:00,0.449967,
  Until: 04:00,0.512142,
  Until: 05:00,0.605397,
  Until: 06:00,0.728052,
  Until: 07:00,0.735134,
  Until: 08:00,0.762289,
  Until: 09:00,0.782874,
  Until: 10:00,0.721862,
  Until: 11:00,0.705230,
  Until: 12:00,0.675251,
  Until: 13:00,0.712665,
  Until: 14:00,0.741863,
  Until: 15:00,0.778243,
  Until: 16:00,0.759914,
  Until: 17:00,0.749739,
  Until: 18:00,0.733000,
  Until: 19:00,0.728094,
  Until: 20:00,0.739423,
  Until: 21:00,0.741985,
  Until: 22:00,0.768193,
  Until: 23:00,0.783874,
  Until: 24:00,0.810288,
  Through: 1/5,
  For: AllDays,
  Until: 01:00,0.801129,
  Until: 02:00,0.941544,
  Until: 03:00,0.785064,
  Until: 04:00,0.790417,
  Until: 05:00,0.948810,
  Until: 06:00,0.804580,
  Until: 07:00,0.936894,
  Until: 08:00,0.961581,
  Until: 09:00,0.686180,
  Until: 10:00,0.710761,
  Until: 11:00,0.642332,
  Until: 12:00,0.559636,
  Until: 13:00,0.546070,
  Until: 14:00,0.548602,
  Until: 15:00,0.537116,
  Until: 16:00,0.634548,
  Until: 17:00,0.720985,
  Until: 18:00,0.800000,
  Until: 19:00,0.781025,
  Until: 20:00,0.755502,
  Until: 21:00,0.746437,
  Until: 22:00,0.740766,
  Until: 23:00,0.746478,
  Until: 24:00,0.743081,
  Through: 1/6,
  For: AllDays,
  Until: 01:00,0.743081,
  Until: 02:00,0.917238,
  Until: 03:00,0.917238,
  Until: 04:00,0.776383,
  Until: 05:00,0.813441,
  Until: 06:00,0.864285,
  Until: 07:00,0.930701,
  Until: 08:00,0.962395,
  Until: 09:00,0.676365,
  Until: 10:00,0.579520,
  Until: 11:00,0.459439,
  Until: 12:00,0.318222,
  Until: 13:00,0.442474,
  Until: 14:00,0.549589,
  Until: 15:00,0.644205,
  Until: 16:00,0.620920,
  Until: 17:00,0.597485,
  Until: 18:00,0.619901,
  Until: 19:00,0.614778,
  Until: 20:00,0.616050,
  Until: 21:00,0.625801,
  Until: 22:00,0.617564,
  Until: 23:00,0.611683,
  Until: 24:00,0.622906,
  Through: 1/7,
  For: AllDays,
  Until: 01:00,0.682351,
  Until: 02:00,0.741457,
  Until: 03:00,0.792510,
  Until: 04:00,0.794408,
  Until: 05:00,0.792624,
  Until: 06:00,0.794977,
  Until: 07:00,0.677033,
  Until: 08:00,0.899598,
  Until: 09:00,0.901939,
  Until: 10:00,0.921170,
  Until: 11:00,0.951568,
  Until: 12:00,0.971553,
  Until: 13:00,0.982497,
  Until: 14:00,0.999367,
  Until: 15:00,1.012988,
  Until: 16:00,0.945822,
  Until: 17:00,0.878251,
  Until: 18:00,0.821254,
  Until: 19:00,0.835976,
  Until: 20:00,0.865643,
  Until: 21:00,0.910911,
  Until: 22:00,0.888209,
  Until: 23:00,0.854506,
  Until: 24:00,0.832293,
  Through: 1/8,
  For: AllDays,
  Until: 01:00,0.668842,
  Until: 02:00,0.495461,
  Until: 03:00,0.295141,
  Until: 04:00,0.418042,
  Until: 05:00,0.537116,
  Until: 06:00,0.657395,
  Until: 07:00,0.605397,
  Until: 08:00,0.552704,
  Until: 09:00,0.514899,
  Until: 10:00,0.569612,
  Until: 11:00,0.620629,
  Until: 12:00,0.674894,
  Until: 13:00,0.838063,
  Until: 14:00,1.008279,
  Until: 15:00,1.175913,
  Until: 16:00,1.102188,
  Until: 17:00,1.028948,
  Until: 18:00,0.944196,
  Until: 19:00,0.788127,
  Until: 20:00,0.599247,
  Until: 21:00,0.517699,
  Until: 22:00,0.587264,
  Until: 23:00,0.649791,
  Until: 24:00,0.707149,
  Through: 1/9,
  For: AllDays,
  Until: 01:00,0.736362,
  Until: 02:00,0.768507,
  Until: 03:00,0.795923,
  Until: 04:00,0.817209,
  Until: 05:00,0.841291,
  Until: 06:00,0.861877,
  Until: 07:00,0.816214,
  Until: 08:00,0.784834,
  Until: 09:00,0.757652,
  Until: 10:00,0.708341,
  Until: 11:00,0.648399,
  Until: 12:00,0.605149,
  Until: 13:00,0.669922,
  Until: 14:00,0.742675,
  Until: 15:00,0.797927,
  Until: 16:00,0.800000,
  Until: 17:00,0.803944,
  Until: 18:00,0.809730,
  Until: 19:00,0.741985,
  Until: 20:00,0.662871,
  Until: 21:00,0.583353,
  Until: 22:00,0.493939,
  Until: 23:00,0.588341,
  Until: 24:00,0.698061,
  Through: 1/10,
  For: AllDays,
  Until: 01:00,0.718725,
  Until: 02:00,0.738200,
  Until: 03:00,0.758248,
  Until: 04:00,0.803381,
  Until: 05:00,0.856407,
  Until: 06:00,0.898493,
  Until: 07:00,0.890749,
  Until: 08:00,0.889497,
  Until: 09:00,0.895908,
  Until: 10:00,0.859041,
  Until: 11:00,0.826555,
  Until: 12:00,0.786903,
  Until: 13:00,0.806823,
  Until: 14:00,0.824365,
  Until: 15:00,0.850372,
  Until: 16:00,0.815845,
  Until: 17:00,0.774947,
  Until: 18:00,0.741376,
  Until: 19:00,0.739423,
  Until: 20:00,0.731190,
  Until: 21:00,0.740360,
  Until: 22:00,0.770659,
  Until: 23:00,0.804580,
  Until: 24:00,0.847605,
  Through: 1/11,
  For: AllDays,
  Until: 01:00,0.874539,
  Until: 02:00,0.910415,
  Until: 03:00,0.948969,
  Until: 04:00,0.944196,
  Until: 05:00,0.944196,
  Until: 06:00,0.939399,
  Until: 07:00,1.017646,
  Until: 08:00,1.112660,
  Until: 09:00,1.227913,
  Until: 10:00,1.168745,
  Until: 11:00,1.108184,
  Until: 12:00,1.050072,
  Until: 13:00,1.044607,
  Until: 14:00,1.055993,
  Until: 15:00,1.062533,
  Until: 16:00,1.046624,
  Until: 17:00,1.037693,
  Until: 18:00,1.027161,
  Until: 19:00,1.010606,
  Until: 20:00,0.994533,
  Until: 21:00,0.990284,
  Until: 22:00,1.008369,
  Until: 23:00,1.030528,
  Until: 24:00,1.047918,
  Through: 1/12,
  For: AllDays,
  Until: 01:00,1.018622,
  Until: 02:00,0.996983,
  Until: 03:00,0.975637,
  Until: 04:00,0.984060,
  Until: 05:00,0.985253,
  Until: 06:00,0.995290,
  Until: 07:00,0.960045,
  Until: 08:00,0.927524,
  Until: 09:00,0.890005,
  Until: 10:00,0.852141,
  Until: 11:00,0.815882,
  Until: 12:00,0.786214,
  Until: 13:00,0.739383,
  Until: 14:00,0.701290,
  Until: 15:00,0.682571,
  Until: 16:00,0.688765,
  Until: 17:00,0.708851,
  Until: 18:00,0.716585,
  Until: 19:00,0.702148,
  Until: 20:00,0.697284,
  Until: 21:00,0.700731,
  Until: 22:00,0.722237,
  Until: 23:00,0.749498,
  Until: 24:00,0.770268,
  Through: 1/13,
  For: AllDays,
  Until: 01:00,0.806599,
  Until: 02:00,0.841184,
  Until: 03:00,0.876019,
  Until: 04:00,0.883108,
  Until: 05:00,0.881538,
  Until: 06:00,0.890005,
  Until: 07:00,0.845042,
  Until: 08:00,0.801580,
  Until: 09:00,0.755741,
  Until: 10:00,0.780060,
  Until: 11:00,0.815660,
  Until: 12:00,0.853201,
  Until: 13:00,0.792510,
  Until: 14:00,0.714522,
  Until: 15:00,0.641393,
  Until: 16:00,0.655146,
  Until: 17:00,0.682218,
  Until: 18:00,0.695684,
  Until: 19:00,0.757532,
  Until: 20:00,0.809395,
  Until: 21:00,0.863552,
  Until: 22:00,0.858164,
  Until: 23:00,0.858199,
  Until: 24:00,0.853201,
  Through: 1/14,
  For: AllDays,
  Until: 01:00,0.853766,
  Until: 02:00,0.864668,
  Until: 03:00,0.865643,
  Until: 04:00,0.826846,
  Until: 05:00,0.795923,
  Until: 06:00,0.770151,
  Until: 07:00,0.779288,
  Until: 08:00,0.790226,
  Until: 09:00,0.802894,
  Until: 10:00,0.800978,
  Until: 11:00,0.800000,
  Until: 12:00,0.809544,
  Until: 13:00,0.781603,
  Until: 14:00,0.740400,
  Until: 15:00,0.710252,
  Until: 16:00,0.746478,
  Until: 17:00,0.781603,
  Until: 18:00,0.815106,
  Until: 19:00,0.814995,
  Until: 20:00,0.815882,
  Until: 21:00,0.817320,
  Until: 22:00,0.798870,
  Until: 23:00,0.783335,
  Until: 24:00,0.768389,
  Through: 1/15,
  For: AllDays,
  Until: 01:00,0.755143,
  Until: 02:00,0.749739,
  Until: 03:00,0.740238,
  Until: 04:00,0.732671,
  Until: 05:00,0.720860,
  Until: 06:00,0.717299,
  Until: 07:00,0.688809,
  Until: 08:00,0.661370,
  Until: 09:00,0.635117,
  Until: 10:00,0.602255,
  Until: 11:00,0.572934,
  Until: 12:00,0.538628,
  Until: 13:00,0.478514,
  Until: 14:00,0.462380,
  Until: 15:00,0.583095,
  Until: 16:00,0.563712,
  Until: 17:00,0.560282,
  Until: 18:00,0.574771,
  Until: 19:00,0.594908,
  Until: 20:00,0.619172,
  Until: 21:00,0.647097,
  Until: 22:00,0.687846,
  Until: 23:00,0.729581,
  Until: 24:00,0.767605,
  Through: 1/16,
  For: AllDays,
  Until: 01:00,0.770151,
  Until: 02:00,0.774636,
  Until: 03:00,0.781025,
  Until: 04:00,0.783528,
  Until: 05:00,0.780986,
  Until: 06:00,0.787707,
  Until: 07:00,0.644065,
  Until: 08:00,0.853448,
  Until: 09:00,1.050502,
  Until: 10:00,1.109135,
  Until: 11:00,1.174529,
  Until: 12:00,1.227545,
  Until: 13:00,1.231098,
  Until: 14:00,1.232199,
  Until: 15:00,1.238173,
  Until: 16:00,1.218482,
  Until: 17:00,1.200928,
  Until: 18:00,1.185606,
  Until: 19:00,1.094730,
  Until: 20:00,0.993988,
  Until: 21:00,0.897822,
  Until: 22:00,0.883381,
  Until: 23:00,0.866894,
  Until: 24:00,0.858831,
  Through: 1/17,
  For: AllDays,
  Until: 01:00,0.881162,
  Until: 02:00,0.899598,
  Until: 03:00,0.924206,
  Until: 04:00,0.931575,
  Until: 05:00,0.937216,
  Until: 06:00,0.950713,
  Until: 07:00,1.009264,
  Until: 08:00,1.061767,
  Until: 09:00,1.117199,
  Until: 10:00,1.145079,
  Until: 11:00,1.177500,
  Until: 12:00,1.211615,
  Until: 13:00,1.210048,
  Until: 14:00,1.208654,
  Until: 15:00,1.208130,
  Until: 16:00,1.208055,
  Until: 17:00,1.208654,
  Until: 18:00,1.209625,
  Until: 19:00,1.157089,
  Until: 20:00,1.109814,
  Until: 21:00,1.052650,
  Until: 22:00,1.050674,
  Until: 23:00,1.048838,
  Until: 24:00,1.048062,
  Through: 1/18,
  For: AllDays,
  Until: 01:00,0.915035,
  Until: 02:00,0.773468,
  Until: 03:00,0.627003,
  Until: 04:00,0.670191,
  Until: 05:00,0.713425,
  Until: 06:00,0.762486,
  Until: 07:00,0.723362,
  Until: 08:00,0.696117,
  Until: 09:00,0.661370,
  Until: 10:00,0.645466,
  Until: 11:00,0.656019,
  Until: 12:00,0.682351,
  Until: 13:00,0.669202,
  Until: 14:00,0.664912,
  Until: 15:00,0.656019,
  Until: 16:00,0.670416,
  Until: 17:00,0.682174,
  Until: 18:00,0.703862,
  Until: 19:00,0.589874,
  Until: 20:00,0.617271,
  Until: 21:00,0.656249,
  Until: 22:00,0.649374,
  Until: 23:00,0.653950,
  Until: 24:00,0.656111,
  Through: 1/19,
  For: AllDays,
  Until: 01:00,0.687189,
  Until: 02:00,0.708851,
  Until: 03:00,0.739423,
  Until: 04:00,0.755861,
  Until: 05:00,0.764065,
  Until: 06:00,0.780446,
  Until: 07:00,0.734109,
  Until: 08:00,0.693385,
  Until: 09:00,0.645466,
  Until: 10:00,0.573196,
  Until: 11:00,0.475357,
  Until: 12:00,0.418042,
  Until: 13:00,0.511082,
  Until: 14:00,0.605895,
  Until: 15:00,0.678366,
  Until: 16:00,0.675920,
  Until: 17:00,0.668977,
  Until: 18:00,0.671000,
  Until: 19:00,0.627147,
  Until: 20:00,0.662416,
  Until: 21:00,0.691558,
  Until: 22:00,0.678854,
  Until: 23:00,0.677033,
  Until: 24:00,0.672883,
  Through: 1/20,
  For: AllDays,
  Until: 01:00,0.666134,
  Until: 02:00,0.659317,
  Until: 03:00,0.652428,
  Until: 04:00,0.651042,
  Until: 05:00,0.647004,
  Until: 06:00,0.646166,
  Until: 07:00,0.639983,
  Until: 08:00,0.622664,
  Until: 09:00,0.616832,
  Until: 10:00,0.580766,
  Until: 11:00,0.547227,
  Until: 12:00,0.508719,
  Until: 13:00,0.486009,
  Until: 14:00,0.478388,
  Until: 15:00,0.456941,
  Until: 16:00,0.487865,
  Until: 17:00,0.534869,
  Until: 18:00,0.567387,
  Until: 19:00,0.570352,
  Until: 20:00,0.579832,
  Until: 21:00,0.583353,
  Until: 22:00,0.591048,
  Until: 23:00,0.606143,
  Until: 24:00,0.613552,
  Through: 1/21,
  For: AllDays,
  Until: 01:00,0.594908,
  Until: 02:00,0.568182,
  Until: 03:00,0.548876,
  Until: 04:00,0.560174,
  Until: 05:00,0.563712,
  Until: 06:00,0.575556,
  Until: 07:00,0.578219,
  Until: 08:00,0.595970,
  Until: 09:00,0.600652,
  Until: 10:00,0.561785,
  Until: 11:00,0.528638,
  Until: 12:00,0.569771,
  Until: 13:00,0.695337,
  Until: 14:00,0.793422,
  Until: 15:00,0.894057,
  Until: 16:00,0.925574,
  Until: 17:00,0.956304,
  Until: 18:00,0.986322,
  Until: 19:00,0.922640,
  Until: 20:00,0.849202,
  Until: 21:00,0.774947,
  Until: 22:00,0.591099,
  Until: 23:00,0.453168,
  Until: 24:00,0.452303,
  Through: 1/22,
  For: AllDays,
  Until: 01:00,0.514196,
  Until: 02:00,0.575137,
  Until: 03:00,0.627003,
  Until: 04:00,0.660139,
  Until: 05:00,0.695987,
  Until: 06:00,0.726479,
  Until: 07:00,0.595364,
  Until: 08:00,0.412603,
  Until: 09:00,0.231678,
  Until: 10:00,0.551067,
  Until: 11:00,0.758248,
  Until: 12:00,0.917238,
  Until: 13:00,0.968977,
  Until: 14:00,1.020837,
  Until: 15:00,1.067905,
  Until: 16:00,1.091009,
  Until: 17:00,1.125418,
  Until: 18:00,1.162387,
  Until: 19:00,1.057788,
  Until: 20:00,0.950586,
  Until: 21:00,0.830554,
  Until: 22:00,0.681025,
  Until: 23:00,0.481964,
  Until: 24:00,0.242477,
  Through: 1/23,
  For: AllDays,
  Until: 01:00,0.386208,
  Until: 02:00,0.498552,
  Until: 03:00,0.582165,
  Until: 04:00,0.499638,
  Until: 05:00,0.421558,
  Until: 06:00,0.583095,
  Until: 07:00,0.667489,
  Until: 08:00,0.737343,
  Until: 09:00,0.806188,
  Until: 10:00,0.892573,
  Until: 11:00,0.970840,
  Until: 12:00,1.044031,
  Until: 13:00,1.044463,
  Until: 14:00,1.047803,
  Until: 15:00,1.056990,
  Until: 16:00,1.076977,
  Until: 17:00,1.100383,
  Until: 18:00,1.134986,
  Until: 19:00,1.075158,
  Until: 20:00,1.013285,
  Until: 21:00,0.948969,
  Until: 22:00,0.825971,
  Until: 23:00,0.687189,
  Until: 24:00,0.537228,
  Through: 1/24,
  For: AllDays,
  Until: 01:00,0.391245,
  Until: 02:00,0.211278,
  Until: 03:00,0.424477,
  Until: 04:00,0.417898,
  Until: 05:00,0.779056,
  Until: 06:00,0.751264,
  Until: 07:00,0.790569,
  Until: 08:00,0.839750,
  Until: 09:00,0.875503,
  Until: 10:00,0.933835,
  Until: 11:00,0.993200,
  Until: 12:00,1.052793,
  Until: 13:00,1.117522,
  Until: 14:00,1.175810,
  Until: 15:00,1.234397,
  Until: 16:00,1.230878,
  Until: 17:00,1.230658,
  Until: 18:00,1.233786,
  Until: 19:00,1.099014,
  Until: 20:00,0.958758,
  Until: 21:00,0.821254,
  Until: 22:00,0.746114,
  Until: 23:00,0.666948,
  Until: 24:00,0.582113,
  Through: 1/25,
  For: AllDays,
  Until: 01:00,0.432142,
  Until: 02:00,0.201799,
  Until: 03:00,0.469619,
  Until: 04:00,0.471731,
  Until: 05:00,0.464784,
  Until: 06:00,0.478514,
  Until: 07:00,0.472688,
  Until: 08:00,0.467304,
  Until: 09:00,0.462380,
  Until: 10:00,0.411360,
  Until: 11:00,0.410700,
  Until: 12:00,0.404493,
  Until: 13:00,0.543305,
  Until: 14:00,0.642801,
  Until: 15:00,0.740360,
  Until: 16:00,0.715323,
  Until: 17:00,0.691558,
  Until: 18:00,0.669202,
  Until: 19:00,0.539131,
  Until: 20:00,0.524347,
  Until: 21:00,0.573039,
  Until: 22:00,0.585261,
  Until: 23:00,0.609612,
  Until: 24:00,0.630548,
  Through: 1/26,
  For: AllDays,
  Until: 01:00,0.743445,
  Until: 02:00,0.840647,
  Until: 03:00,0.931898,
  Until: 04:00,0.920287,
  Until: 05:00,0.907831,
  Until: 06:00,0.902006,
  Until: 07:00,0.880649,
  Until: 08:00,0.864285,
  Until: 09:00,0.842543,
  Until: 10:00,0.794332,
  Until: 11:00,0.743445,
  Until: 12:00,0.684202,
  Until: 13:00,0.602455,
  Until: 14:00,0.552868,
  Until: 15:00,0.689159,
  Until: 16:00,0.695467,
  Until: 17:00,0.697413,
  Until: 18:00,0.707916,
  Until: 19:00,0.549863,
  Until: 20:00,0.541306,
  Until: 21:00,0.640077,
  Until: 22:00,0.596375,
  Until: 23:00,0.644065,
  Until: 24:00,0.632884,
  Through: 1/27,
  For: AllDays,
  Until: 01:00,0.632027,
  Until: 02:00,0.679697,
  Until: 03:00,0.671224,
  Until: 04:00,0.668166,
  Until: 05:00,0.694037,
  Until: 06:00,0.640689,
  Until: 07:00,0.639983,
  Until: 08:00,0.693125,
  Until: 09:00,0.420198,
  Until: 10:00,0.388075,
  Until: 11:00,0.507474,
  Until: 12:00,0.693081,
  Until: 13:00,0.738812,
  Until: 14:00,0.895975,
  Until: 15:00,0.926517,
  Until: 16:00,0.929957,
  Until: 17:00,0.912596,
  Until: 18:00,0.892371,
  Until: 19:00,0.892371,
  Until: 20:00,0.883619,
  Until: 21:00,0.634310,
  Until: 22:00,0.593083,
  Until: 23:00,0.250782,
  Until: 24:00,0.273971,
  Through: 1/28,
  For: AllDays,
  Until: 01:00,0.287176,
  Until: 02:00,0.148080,
  Until: 03:00,0.166285,
  Until: 04:00,0.245440,
  Until: 05:00,0.369712,
  Until: 06:00,0.407830,
  Until: 07:00,0.318506,
  Until: 08:00,0.230113,
  Until: 09:00,0.712411,
  Until: 10:00,0.722862,
  Until: 11:00,0.902940,
  Until: 12:00,0.963177,
  Until: 13:00,0.969536,
  Until: 14:00,1.026017,
  Until: 15:00,1.017290,
  Until: 16:00,1.046768,
  Until: 17:00,1.011053,
  Until: 18:00,0.995472,
  Until: 19:00,0.962990,
  Until: 20:00,0.938179,
  Until: 21:00,0.650579,
  Until: 22:00,0.619026,
  Until: 23:00,0.354744,
  Until: 24:00,0.333474,
  Through: 1/29,
  For: AllDays,
  Until: 01:00,0.273971,
  Until: 02:00,0.189164,
  Until: 03:00,0.279845,
  Until: 04:00,0.310460,
  Until: 05:00,0.421558,
  Until: 06:00,0.377930,
  Until: 07:00,0.336620,
  Until: 08:00,0.310460,
  Until: 09:00,0.641206,
  Until: 10:00,0.713932,
  Until: 11:00,0.985711,
  Until: 12:00,1.066353,
  Until: 13:00,1.079073,
  Until: 14:00,1.145552,
  Until: 15:00,1.140704,
  Until: 16:00,1.143973,
  Until: 17:00,1.117360,
  Until: 18:00,1.117522,
  Until: 19:00,1.097944,
  Until: 20:00,1.104482,
  Until: 21:00,0.997014,
  Until: 22:00,0.986689,
  Until: 23:00,0.788509,
  Until: 24:00,0.705016,
  Through: 1/30,
  For: AllDays,
  Until: 01:00,0.661051,
  Until: 02:00,0.563712,
  Until: 03:00,0.583353,
  Until: 04:00,0.619172,
  Until: 05:00,0.600502,
  Until: 06:00,0.607979,
  Until: 07:00,0.609908,
  Until: 08:00,0.601404,
  Until: 09:00,0.656295,
  Until: 10:00,0.763197,
  Until: 11:00,0.931025,
  Until: 12:00,1.174503,
  Until: 13:00,1.203033,
  Until: 14:00,1.230046,
  Until: 15:00,1.257603,
  Until: 16:00,1.274164,
  Until: 17:00,1.293729,
  Until: 18:00,1.323012,
  Until: 19:00,1.194642,
  Until: 20:00,1.045040,
  Until: 21:00,0.949762,
  Until: 22:00,0.930216,
  Until: 23:00,0.905439,
  Until: 24:00,0.899096,
  Through: 1/31,
  For: AllDays,
  Until: 01:00,0.927329,
  Until: 02:00,0.964927,
  Until: 03:00,0.991652,
  Until: 04:00,0.995199,
  Until: 05:00,0.990162,
  Until: 06:00,0.994987,
  Until: 07:00,0.971739,
  Until: 08:00,0.948715,
  Until: 09:00,0.925671,
  Until: 10:00,0.916909,
  Until: 11:00,0.902640,
  Until: 12:00,0.894057,
  Until: 13:00,0.916252,
  Until: 14:00,0.936251,
  Until: 15:00,0.963615,
  Until: 16:00,0.962395,
  Until: 17:00,0.950618,
  Until: 18:00,0.950713,
  Until: 19:00,0.822829,
  Until: 20:00,0.796491,
  Until: 21:00,0.786406,
  Until: 22:00,0.779983,
  Until: 23:00,0.796264,
  Until: 24:00,0.829937,
  Through: 2/1,
  For: AllDays,
  Until: 01:00,0.859952,
  Until: 02:00,0.886648,
  Until: 03:00,0.912596,
  Until: 04:00,0.903841,
  Until: 05:00,0.875572,
  Until: 06:00,0.816103,
  Until: 07:00,0.874677,
  Until: 08:00,0.786329,
  Until: 09:00,0.686575,
  Until: 10:00,0.533572,
  Until: 11:00,0.385036,
  Until: 12:00,0.363716,
  Until: 13:00,0.547778,
  Until: 14:00,0.602755,
  Until: 15:00,0.646166,
  Until: 16:00,0.734232,
  Until: 17:00,0.728052,
  Until: 18:00,0.721820,
  Until: 19:00,0.715323,
  Until: 20:00,0.562589,
  Until: 21:00,0.358292,
  Until: 22:00,0.295141,
  Until: 23:00,0.385036,
  Until: 24:00,0.450970,
  Through: 2/2,
  For: AllDays,
  Until: 01:00,0.498552,
  Until: 02:00,0.543305,
  Until: 03:00,0.597434,
  Until: 04:00,0.615610,
  Until: 05:00,0.619901,
  Until: 06:00,0.619755,
  Until: 07:00,0.593184,
  Until: 08:00,0.760113,
  Until: 09:00,0.402627,
  Until: 10:00,0.470516,
  Until: 11:00,0.721695,
  Until: 12:00,0.929730,
  Until: 13:00,1.035485,
  Until: 14:00,1.065590,
  Until: 15:00,1.094868,
  Until: 16:00,1.090733,
  Until: 17:00,1.045674,
  Until: 18:00,0.997920,
  Until: 19:00,0.818314,
  Until: 20:00,0.821180,
  Until: 21:00,0.831568,
  Until: 22:00,0.655560,
  Until: 23:00,0.600652,
  Until: 24:00,0.534587,
  Through: 2/3,
  For: AllDays,
  Until: 01:00,0.439126,
  Until: 02:00,0.452503,
  Until: 03:00,0.499638,
  Until: 04:00,0.478514,
  Until: 05:00,0.526354,
  Until: 06:00,0.559367,
  Until: 07:00,0.658082,
  Until: 08:00,0.632027,
  Until: 09:00,0.611191,
  Until: 10:00,0.579052,
  Until: 11:00,0.698061,
  Until: 12:00,0.825753,
  Until: 13:00,0.793384,
  Until: 14:00,0.776112,
  Until: 15:00,0.752466,
  Until: 16:00,0.827210,
  Until: 17:00,0.805067,
  Until: 18:00,0.816214,
  Until: 19:00,0.740360,
  Until: 20:00,0.729086,
  Until: 21:00,0.727432,
  Until: 22:00,0.721194,
  Until: 23:00,0.698061,
  Until: 24:00,0.676365,
  Through: 2/4,
  For: AllDays,
  Until: 01:00,0.757850,
  Until: 02:00,0.746921,
  Until: 03:00,0.741985,
  Until: 04:00,0.660914,
  Until: 05:00,0.668391,
  Until: 06:00,0.683233,
  Until: 07:00,0.624114,
  Until: 08:00,0.630739,
  Until: 09:00,0.635259,
  Until: 10:00,0.630022,
  Until: 11:00,0.628682,
  Until: 12:00,0.641628,
  Until: 13:00,0.593083,
  Until: 14:00,0.558828,
  Until: 15:00,0.662189,
  Until: 16:00,0.707916,
  Until: 17:00,0.688503,
  Until: 18:00,0.675251,
  Until: 19:00,0.817873,
  Until: 20:00,0.741376,
  Until: 21:00,0.684994,
  Until: 22:00,0.573039,
  Until: 23:00,0.596980,
  Until: 24:00,0.628107,
  Through: 2/5,
  For: AllDays,
  Until: 01:00,0.555964,
  Until: 02:00,0.580766,
  Until: 03:00,0.609464,
  Until: 04:00,0.632027,
  Until: 05:00,0.639512,
  Until: 06:00,0.655192,
  Until: 07:00,0.701805,
  Until: 08:00,0.559690,
  Until: 09:00,0.374246,
  Until: 10:00,0.260444,
  Until: 11:00,0.458126,
  Until: 12:00,0.589108,
  Until: 13:00,0.644298,
  Until: 14:00,0.768781,
  Until: 15:00,0.877462,
  Until: 16:00,0.931898,
  Until: 17:00,0.975019,
  Until: 18:00,1.026281,
  Until: 19:00,0.944036,
  Until: 20:00,0.797813,
  Until: 21:00,0.631312,
  Until: 22:00,0.462184,
  Until: 23:00,0.256130,
  Until: 24:00,0.429415,
  Through: 2/6,
  For: AllDays,
  Until: 01:00,0.513727,
  Until: 02:00,0.559475,
  Until: 03:00,0.611683,
  Until: 04:00,0.619026,
  Until: 05:00,0.646306,
  Until: 06:00,0.682218,
  Until: 07:00,0.695337,
  Until: 08:00,0.410407,
  Until: 09:00,0.631312,
  Until: 10:00,0.853554,
  Until: 11:00,0.904007,
  Until: 12:00,0.960547,
  Until: 13:00,0.976378,
  Until: 14:00,1.011232,
  Until: 15:00,1.052707,
  Until: 16:00,1.119353,
  Until: 17:00,1.110357,
  Until: 18:00,1.101778,
  Until: 19:00,1.116389,
  Until: 20:00,1.007980,
  Until: 21:00,0.897822,
  Until: 22:00,0.757532,
  Until: 23:00,0.673688,
  Until: 24:00,0.589108,
  Through: 2/7,
  For: AllDays,
  Until: 01:00,0.430466,
  Until: 02:00,0.579988,
  Until: 03:00,0.611683,
  Until: 04:00,0.308123,
  Until: 05:00,0.362305,
  Until: 06:00,0.424477,
  Until: 07:00,0.455885,
  Until: 08:00,0.547393,
  Until: 09:00,0.804580,
  Until: 10:00,0.946331,
  Until: 11:00,0.922150,
  Until: 12:00,0.892269,
  Until: 13:00,0.918386,
  Until: 14:00,0.961487,
  Until: 15:00,1.012839,
  Until: 16:00,0.976655,
  Until: 17:00,0.967577,
  Until: 18:00,0.971553,
  Until: 19:00,0.938436,
  Until: 20:00,0.751865,
  Until: 21:00,0.517699,
  Until: 22:00,0.332116,
  Until: 23:00,0.395685,
  Until: 24:00,0.456941,
  Through: 2/8,
  For: AllDays,
  Until: 01:00,0.534869,
  Until: 02:00,0.503063,
  Until: 03:00,0.477254,
  Until: 04:00,0.515483,
  Until: 05:00,0.515483,
  Until: 06:00,0.515483,
  Until: 07:00,0.508719,
  Until: 08:00,0.462054,
  Until: 09:00,0.416598,
  Until: 10:00,0.381500,
  Until: 11:00,0.415512,
  Until: 12:00,0.494914,
  Until: 13:00,0.563231,
  Until: 14:00,0.633693,
  Until: 15:00,0.708979,
  Until: 16:00,0.691558,
  Until: 17:00,0.684994,
  Until: 18:00,0.684994,
  Until: 19:00,0.641393,
  Until: 20:00,0.590283,
  Until: 21:00,0.622809,
  Until: 22:00,0.583095,
  Until: 23:00,0.567652,
  Until: 24:00,0.548876,
  Through: 2/9,
  For: AllDays,
  Until: 01:00,0.531025,
  Until: 02:00,0.548766,
  Until: 03:00,0.571196,
  Until: 04:00,0.534700,
  Until: 05:00,0.551340,
  Until: 06:00,0.567493,
  Until: 07:00,0.605994,
  Until: 08:00,0.517524,
  Until: 09:00,0.410407,
  Until: 10:00,0.240607,
  Until: 11:00,0.360806,
  Until: 12:00,0.449967,
  Until: 13:00,0.579052,
  Until: 14:00,0.647237,
  Until: 15:00,0.713510,
  Until: 16:00,0.734232,
  Until: 17:00,0.699871,
  Until: 18:00,0.669652,
  Until: 19:00,0.622809,
  Until: 20:00,0.517408,
  Until: 21:00,0.490819,
  Until: 22:00,0.452303,
  Until: 23:00,0.458455,
  Until: 24:00,0.469619,
  Through: 2/10,
  For: AllDays,
  Until: 01:00,0.499759,
  Until: 02:00,0.508719,
  Until: 03:00,0.517524,
  Until: 04:00,0.517524,
  Until: 05:00,0.461075,
  Until: 06:00,0.421558,
  Until: 07:00,0.469619,
  Until: 08:00,0.416815,
  Until: 09:00,0.362056,
  Until: 10:00,0.242353,
  Until: 11:00,0.331572,
  Until: 12:00,0.517524,
  Until: 13:00,0.613552,
  Until: 14:00,0.668391,
  Until: 15:00,0.719814,
  Until: 16:00,0.718348,
  Until: 17:00,0.701376,
  Until: 18:00,0.689596,
  Until: 19:00,0.575556,
  Until: 20:00,0.450301,
  Until: 21:00,0.487865,
  Until: 22:00,0.583095,
  Until: 23:00,0.546291,
  Until: 24:00,0.504856,
  Through: 2/11,
  For: AllDays,
  Until: 01:00,0.469619,
  Until: 02:00,0.477758,
  Until: 03:00,0.490635,
  Until: 04:00,0.459898,
  Until: 05:00,0.487123,
  Until: 06:00,0.508719,
  Until: 07:00,0.522448,
  Until: 08:00,0.478388,
  Until: 09:00,0.436718,
  Until: 10:00,0.452303,
  Until: 11:00,0.578427,
  Until: 12:00,0.698061,
  Until: 13:00,0.689814,
  Until: 14:00,0.725234,
  Until: 15:00,0.770073,
  Until: 16:00,0.894057,
  Until: 17:00,0.838602,
  Until: 18:00,0.781141,
  Until: 19:00,0.747445,
  Until: 20:00,0.591659,
  Until: 21:00,0.472050,
  Until: 22:00,0.567387,
  Until: 23:00,0.554500,
  Until: 24:00,0.555964,
  Through: 2/12,
  For: AllDays,
  Until: 01:00,0.586803,
  Until: 02:00,0.579832,
  Until: 03:00,0.583198,
  Until: 04:00,0.564032,
  Until: 05:00,0.559367,
  Until: 06:00,0.551340,
  Until: 07:00,0.559475,
  Until: 08:00,0.531479,
  Until: 09:00,0.497645,
  Until: 10:00,0.386208,
  Until: 11:00,0.321049,
  Until: 12:00,0.517524,
  Until: 13:00,0.597485,
  Until: 14:00,0.696203,
  Until: 15:00,0.790226,
  Until: 16:00,0.835976,
  Until: 17:00,0.815845,
  Until: 18:00,0.798870,
  Until: 19:00,0.708979,
  Until: 20:00,0.568182,
  Until: 21:00,0.418762,
  Until: 22:00,0.375933,
  Until: 23:00,0.258704,
  Until: 24:00,0.277250,
  Through: 2/13,
  For: AllDays,
  Until: 01:00,0.430466,
  Until: 02:00,0.516534,
  Until: 03:00,0.593184,
  Until: 04:00,0.566377,
  Until: 05:00,0.461075,
  Until: 06:00,0.348058,
  Until: 07:00,0.726064,
  Until: 08:00,0.667715,
  Until: 09:00,0.903507,
  Until: 10:00,0.928498,
  Until: 11:00,0.882596,
  Until: 12:00,0.841363,
  Until: 13:00,0.948874,
  Until: 14:00,1.002437,
  Until: 15:00,1.050416,
  Until: 16:00,1.031112,
  Until: 17:00,0.905938,
  Until: 18:00,0.775529,
  Until: 19:00,0.833197,
  Until: 20:00,0.683762,
  Until: 21:00,0.526354,
  Until: 22:00,0.449297,
  Until: 23:00,0.381500,
  Until: 24:00,0.332116,
  Through: 2/14,
  For: AllDays,
  Until: 01:00,0.920450,
  Until: 02:00,0.695337,
  Until: 03:00,0.513727,
  Until: 04:00,0.586803,
  Until: 05:00,0.646166,
  Until: 06:00,0.709064,
  Until: 07:00,0.749136,
  Until: 08:00,0.661051,
  Until: 09:00,0.565099,
  Until: 10:00,0.456941,
  Until: 11:00,0.515074,
  Until: 12:00,0.700731,
  Until: 13:00,0.748050,
  Until: 14:00,0.858199,
  Until: 15:00,0.963928,
  Until: 16:00,1.053222,
  Until: 17:00,0.837524,
  Until: 18:00,0.577646,
  Until: 19:00,0.597636,
  Until: 20:00,0.556776,
  Until: 21:00,0.532159,
  Until: 22:00,0.567652,
  Until: 23:00,0.578427,
  Until: 24:00,0.579052,
  Through: 2/15,
  For: AllDays,
  Until: 01:00,0.573564,
  Until: 02:00,0.680583,
  Until: 03:00,0.770151,
  Until: 04:00,0.808874,
  Until: 05:00,0.807868,
  Until: 06:00,0.809432,
  Until: 07:00,0.814995,
  Until: 08:00,0.712792,
  Until: 09:00,0.596728,
  Until: 10:00,0.486628,
  Until: 11:00,0.370688,
  Until: 12:00,0.547778,
  Until: 13:00,0.567493,
  Until: 14:00,0.627963,
  Until: 15:00,0.689683,
  Until: 16:00,0.874643,
  Until: 17:00,0.821730,
  Until: 18:00,0.764262,
  Until: 19:00,0.935382,
  Until: 20:00,0.849309,
  Until: 21:00,0.747445,
  Until: 22:00,0.690905,
  Until: 23:00,0.619901,
  Until: 24:00,0.662416,
  Through: 2/16,
  For: AllDays,
  Until: 01:00,0.775529,
  Until: 02:00,0.789197,
  Until: 03:00,0.798870,
  Until: 04:00,0.815845,
  Until: 05:00,0.815845,
  Until: 06:00,0.815845,
  Until: 07:00,0.842901,
  Until: 08:00,0.865643,
  Until: 09:00,0.894562,
  Until: 10:00,0.935382,
  Until: 11:00,0.929568,
  Until: 12:00,0.915035,
  Until: 13:00,0.868422,
  Until: 14:00,0.825753,
  Until: 15:00,0.774947,
  Until: 16:00,0.842007,
  Until: 17:00,0.893888,
  Until: 18:00,0.950713,
  Until: 19:00,0.934577,
  Until: 20:00,0.902640,
  Until: 21:00,0.873954,
  Until: 22:00,0.868769,
  Until: 23:00,0.879108,
  Until: 24:00,0.889328,
  Through: 2/17,
  For: AllDays,
  Until: 01:00,0.848244,
  Until: 02:00,0.867624,
  Until: 03:00,0.896412,
  Until: 04:00,0.943558,
  Until: 05:00,0.915430,
  Until: 06:00,0.899933,
  Until: 07:00,0.853730,
  Until: 08:00,0.824365,
  Until: 09:00,0.798870,
  Until: 10:00,0.645466,
  Until: 11:00,0.617564,
  Until: 12:00,0.605397,
  Until: 13:00,0.691558,
  Until: 14:00,0.663143,
  Until: 15:00,0.781911,
  Until: 16:00,0.837703,
  Until: 17:00,0.803456,
  Until: 18:00,0.766544,
  Until: 19:00,0.787669,
  Until: 20:00,0.773234,
  Until: 21:00,0.757652,
  Until: 22:00,0.704504,
  Until: 23:00,0.673554,
  Until: 24:00,0.647097,
  Through: 2/18,
  For: AllDays,
  Until: 01:00,0.748050,
  Until: 02:00,0.709191,
  Until: 03:00,0.666134,
  Until: 04:00,0.687715,
  Until: 05:00,0.693385,
  Until: 06:00,0.713932,
  Until: 07:00,0.715407,
  Until: 08:00,0.721611,
  Until: 09:00,0.725234,
  Until: 10:00,0.638428,
  Until: 11:00,0.602005,
  Until: 12:00,0.571196,
  Until: 13:00,0.456941,
  Until: 14:00,0.357029,
  Until: 15:00,0.466724,
  Until: 16:00,0.517524,
  Until: 17:00,0.531025,
  Until: 18:00,0.546952,
  Until: 19:00,0.467691,
  Until: 20:00,0.273201,
  Until: 21:00,0.419839,
  Until: 22:00,0.489406,
  Until: 23:00,0.516534,
  Until: 24:00,0.553793,
  Through: 2/19,
  For: AllDays,
  Until: 01:00,0.624837,
  Until: 02:00,0.821620,
  Until: 03:00,0.569242,
  Until: 04:00,0.571671,
  Until: 05:00,0.598240,
  Until: 06:00,0.617711,
  Until: 07:00,0.611683,
  Until: 08:00,0.583198,
  Until: 09:00,0.547778,
  Until: 10:00,0.431863,
  Until: 11:00,0.240607,
  Until: 12:00,0.386208,
  Until: 13:00,0.506643,
  Until: 14:00,0.472050,
  Until: 15:00,0.741376,
  Until: 16:00,0.727432,
  Until: 17:00,0.728549,
  Until: 18:00,0.735871,
  Until: 19:00,0.842543,
  Until: 20:00,0.816288,
  Until: 21:00,0.800565,
  Until: 22:00,0.806188,
  Until: 23:00,0.752466,
  Until: 24:00,0.699225,
  Through: 2/20,
  For: AllDays,
  Until: 01:00,0.705657,
  Until: 02:00,0.683012,
  Until: 03:00,0.668166,
  Until: 04:00,0.718348,
  Until: 05:00,0.706638,
  Until: 06:00,0.704589,
  Until: 07:00,0.704589,
  Until: 08:00,0.667174,
  Until: 09:00,0.652428,
  Until: 10:00,0.628107,
  Until: 11:00,0.610944,
  Until: 12:00,0.605397,
  Until: 13:00,0.537116,
  Until: 14:00,0.543915,
  Until: 15:00,0.597888,
  Until: 16:00,0.688503,
  Until: 17:00,0.701504,
  Until: 18:00,0.707916,
  Until: 19:00,0.741376,
  Until: 20:00,0.745630,
  Until: 21:00,0.757850,
  Until: 22:00,0.686180,
  Until: 23:00,0.700645,
  Until: 24:00,0.718977,
  Through: 2/21,
  For: AllDays,
  Until: 01:00,0.738812,
  Until: 02:00,0.756060,
  Until: 03:00,0.781796,
  Until: 04:00,0.781796,
  Until: 05:00,0.796264,
  Until: 06:00,0.814958,
  Until: 07:00,0.881230,
  Until: 08:00,0.775219,
  Until: 09:00,0.661370,
  Until: 10:00,0.537228,
  Until: 11:00,0.374568,
  Until: 12:00,0.293093,
  Until: 13:00,0.566430,
  Until: 14:00,0.721695,
  Until: 15:00,0.856091,
  Until: 16:00,0.884744,
  Until: 17:00,0.848422,
  Until: 18:00,0.802894,
  Until: 19:00,0.730819,
  Until: 20:00,0.624114,
  Until: 21:00,0.485699,
  Until: 22:00,0.295141,
  Until: 23:00,0.396597,
  Until: 24:00,0.498552,
  Through: 2/22,
  For: AllDays,
  Until: 01:00,0.545574,
  Until: 02:00,0.641393,
  Until: 03:00,0.727100,
  Until: 04:00,0.658586,
  Until: 05:00,0.711354,
  Until: 06:00,0.754505,
  Until: 07:00,0.698535,
  Until: 08:00,0.511906,
  Until: 09:00,0.190117,
  Until: 10:00,0.534925,
  Until: 11:00,0.757493,
  Until: 12:00,0.931090,
  Until: 13:00,0.961957,
  Until: 14:00,0.936348,
  Until: 15:00,0.934093,
  Until: 16:00,0.724610,
  Until: 17:00,0.755741,
  Until: 18:00,0.793270,
  Until: 19:00,0.739423,
  Until: 20:00,0.609859,
  Until: 21:00,0.442474,
  Until: 22:00,0.430396,
  Until: 23:00,0.388075,
  Until: 24:00,0.344929,
  Through: 2/23,
  For: AllDays,
  Until: 01:00,0.331572,
  Until: 02:00,0.096318,
  Until: 03:00,0.285176,
  Until: 04:00,0.349354,
  Until: 05:00,0.202246,
  Until: 06:00,0.367423,
  Until: 07:00,0.994836,
  Until: 08:00,1.130465,
  Until: 09:00,1.270945,
  Until: 10:00,1.329893,
  Until: 11:00,1.402751,
  Until: 12:00,1.476095,
  Until: 13:00,1.529312,
  Until: 14:00,1.526592,
  Until: 15:00,1.528820,
  Until: 16:00,1.455753,
  Until: 17:00,1.333331,
  Until: 18:00,1.204760,
  Until: 19:00,1.107858,
  Until: 20:00,0.965707,
  Until: 21:00,0.842972,
  Until: 22:00,0.726479,
  Until: 23:00,0.675697,
  Until: 24:00,0.626955,
  Through: 2/24,
  For: AllDays,
  Until: 01:00,0.575609,
  Until: 02:00,0.593336,
  Until: 03:00,0.612372,
  Until: 04:00,0.633455,
  Until: 05:00,0.646306,
  Until: 06:00,0.668842,
  Until: 07:00,0.651273,
  Until: 08:00,0.737180,
  Until: 09:00,0.837703,
  Until: 10:00,0.770268,
  Until: 11:00,0.776112,
  Until: 12:00,0.787669,
  Until: 13:00,0.812775,
  Until: 14:00,0.887700,
  Until: 15:00,0.962677,
  Until: 16:00,1.012542,
  Until: 17:00,0.827283,
  Until: 18:00,0.611191,
  Until: 19:00,0.644205,
  Until: 20:00,0.475357,
  Until: 21:00,0.258704,
  Until: 22:00,0.310072,
  Until: 23:00,0.309878,
  Until: 24:00,0.382682,
  Through: 2/25,
  For: AllDays,
  Until: 01:00,0.336173,
  Until: 02:00,0.287176,
  Until: 03:00,0.251502,
  Until: 04:00,0.284224,
  Until: 05:00,0.260791,
  Until: 06:00,0.223067,
  Until: 07:00,0.336173,
  Until: 08:00,0.237203,
  Until: 09:00,0.321049,
  Until: 10:00,0.490635,
  Until: 11:00,0.647004,
  Until: 12:00,0.774247,
  Until: 13:00,0.701805,
  Until: 14:00,0.786214,
  Until: 15:00,0.864145,
  Until: 16:00,0.858199,
  Until: 17:00,0.836516,
  Until: 18:00,0.870327,
  Until: 19:00,0.682571,
  Until: 20:00,0.539466,
  Until: 21:00,0.357029,
  Until: 22:00,0.321049,
  Until: 23:00,0.416598,
  Until: 24:00,0.497039,
  Through: 2/26,
  For: AllDays,
  Until: 01:00,0.618539,
  Until: 02:00,0.659317,
  Until: 03:00,0.693385,
  Until: 04:00,0.727928,
  Until: 05:00,0.770659,
  Until: 06:00,0.815845,
  Until: 07:00,0.796491,
  Until: 08:00,0.705657,
  Until: 09:00,0.596223,
  Until: 10:00,0.559367,
  Until: 11:00,0.481213,
  Until: 12:00,0.567387,
  Until: 13:00,0.605895,
  Until: 14:00,0.635022,
  Until: 15:00,0.662871,
  Until: 16:00,0.603753,
  Until: 17:00,0.598643,
  Until: 18:00,0.590793,
  Until: 19:00,0.462380,
  Until: 20:00,0.465949,
  Until: 21:00,0.476306,
  Until: 22:00,0.494914,
  Until: 23:00,0.506226,
  Until: 24:00,0.523600,
  Through: 2/27,
  For: AllDays,
  Until: 01:00,0.512847,
  Until: 02:00,0.523485,
  Until: 03:00,0.531025,
  Until: 04:00,0.564032,
  Until: 05:00,0.580766,
  Until: 06:00,0.609464,
  Until: 07:00,0.583198,
  Until: 08:00,0.567493,
  Until: 09:00,0.551340,
  Until: 10:00,0.517524,
  Until: 11:00,0.459111,
  Until: 12:00,0.418042,
  Until: 13:00,0.466724,
  Until: 14:00,0.505929,
  Until: 15:00,0.547778,
  Until: 16:00,0.565099,
  Until: 17:00,0.548876,
  Until: 18:00,0.540582,
  Until: 19:00,0.514899,
  Until: 20:00,0.372552,
  Until: 21:00,0.485699,
  Until: 22:00,0.548876,
  Until: 23:00,0.522448,
  Until: 24:00,0.506643,
  Through: 2/28,
  For: AllDays,
  Until: 01:00,0.526182,
  Until: 02:00,0.467240,
  Until: 03:00,0.455885,
  Until: 04:00,0.455885,
  Until: 05:00,0.542140,
  Until: 06:00,0.666134,
  Until: 07:00,0.639135,
  Until: 08:00,0.637720,
  Until: 09:00,0.635259,
  Until: 10:00,0.495826,
  Until: 11:00,0.382682,
  Until: 12:00,0.394312,
  Until: 13:00,0.439126,
  Until: 14:00,0.581647,
  Until: 15:00,0.689814,
  Until: 16:00,0.642097,
  Until: 17:00,0.637153,
  Until: 18:00,0.641628,
  Until: 19:00,0.575295,
  Until: 20:00,0.567652,
  Until: 21:00,0.560174,
  Until: 22:00,0.606640,
  Until: 23:00,0.647097,
  Until: 24:00,0.687846,
  Through: 3/1,
  For: AllDays,
  Until: 01:00,0.718348,
  Until: 02:00,0.729581,
  Until: 03:00,0.731437,
  Until: 04:00,0.721611,
  Until: 05:00,0.690120,
  Until: 06:00,0.647563,
  Until: 07:00,0.673911,
  Until: 08:00,0.613159,
  Until: 09:00,0.541973,
  Until: 10:00,0.410040,
  Until: 11:00,0.273201,
  Until: 12:00,0.471859,
  Until: 13:00,0.507474,
  Until: 14:00,0.552050,
  Until: 15:00,0.598391,
  Until: 16:00,0.605895,
  Until: 17:00,0.613306,
  Until: 18:00,0.620629,
  Until: 19:00,0.564833,
  Until: 20:00,0.522102,
  Until: 21:00,0.608128,
  Until: 22:00,0.598391,
  Until: 23:00,0.585261,
  Until: 24:00,0.580870,
  Through: 3/2,
  For: AllDays,
  Until: 01:00,0.563231,
  Until: 02:00,0.547778,
  Until: 03:00,0.534700,
  Until: 04:00,0.579312,
  Until: 05:00,0.618441,
  Until: 06:00,0.659317,
  Until: 07:00,0.632884,
  Until: 08:00,0.594706,
  Until: 09:00,0.567493,
  Until: 10:00,0.539466,
  Until: 11:00,0.503960,
  Until: 12:00,0.478514,
  Until: 13:00,0.437339,
  Until: 14:00,0.497827,
  Until: 15:00,0.583095,
  Until: 16:00,0.585415,
  Until: 17:00,0.582578,
  Until: 18:00,0.605149,
  Until: 19:00,0.635307,
  Until: 20:00,0.674224,
  Until: 21:00,0.709191,
  Until: 22:00,0.722237,
  Until: 23:00,0.734109,
  Until: 24:00,0.763473,
  Through: 3/3,
  For: AllDays,
  Until: 01:00,0.747526,
  Until: 02:00,0.739546,
  Until: 03:00,0.723570,
  Until: 04:00,0.868144,
  Until: 05:00,0.658082,
  Until: 06:00,0.619706,
  Until: 07:00,0.604949,
  Until: 08:00,0.589823,
  Until: 09:00,0.574299,
  Until: 10:00,0.418762,
  Until: 11:00,0.217322,
  Until: 12:00,0.470580,
  Until: 13:00,0.590793,
  Until: 14:00,0.702834,
  Until: 15:00,0.810102,
  Until: 16:00,0.766387,
  Until: 17:00,0.731437,
  Until: 18:00,0.683233,
  Until: 19:00,0.583870,
  Until: 20:00,0.462445,
  Until: 21:00,0.404493,
  Until: 22:00,0.477254,
  Until: 23:00,0.534700,
  Until: 24:00,0.596728,
  Through: 3/4,
  For: AllDays,
  Until: 01:00,0.639277,
  Until: 02:00,0.671090,
  Until: 03:00,0.710973,
  Until: 04:00,0.719605,
  Until: 05:00,0.725981,
  Until: 06:00,0.742432,
  Until: 07:00,0.545739,
  Until: 08:00,0.690992,
  Until: 09:00,0.567493,
  Until: 10:00,0.791559,
  Until: 11:00,0.978350,
  Until: 12:00,1.147916,
  Until: 13:00,1.146656,
  Until: 14:00,1.145315,
  Until: 15:00,1.151191,
  Until: 16:00,1.160339,
  Until: 17:00,1.169286,
  Until: 18:00,1.179366,
  Until: 19:00,1.134986,
  Until: 20:00,1.090181,
  Until: 21:00,1.044896,
  Until: 22:00,0.959229,
  Until: 23:00,0.877256,
  Until: 24:00,0.802143,
  Through: 3/5,
  For: AllDays,
  Until: 01:00,0.721611,
  Until: 02:00,0.635591,
  Until: 03:00,0.532724,
  Until: 04:00,0.481026,
  Until: 05:00,0.437958,
  Until: 06:00,0.374327,
  Until: 07:00,0.496918,
  Until: 08:00,0.616050,
  Until: 09:00,0.745630,
  Until: 10:00,0.613601,
  Until: 11:00,0.523312,
  Until: 12:00,0.583353,
  Until: 13:00,0.627867,
  Until: 14:00,0.671673,
  Until: 15:00,0.714902,
  Until: 16:00,0.745509,
  Until: 17:00,0.769329,
  Until: 18:00,0.798304,
  Until: 19:00,0.748050,
  Until: 20:00,0.697932,
  Until: 21:00,0.659317,
  Until: 22:00,0.687846,
  Until: 23:00,0.717719,
  Until: 24:00,0.744498,
  Through: 3/6,
  For: AllDays,
  Until: 01:00,0.770659,
  Until: 02:00,0.796264,
  Until: 03:00,0.821364,
  Until: 04:00,0.816214,
  Until: 05:00,0.815882,
  Until: 06:00,0.812775,
  Until: 07:00,0.793422,
  Until: 08:00,0.939719,
  Until: 09:00,0.746437,
  Until: 10:00,0.696333,
  Until: 11:00,0.649328,
  Until: 12:00,0.591048,
  Until: 13:00,0.587572,
  Until: 14:00,0.578219,
  Until: 15:00,0.575295,
  Until: 16:00,0.583095,
  Until: 17:00,0.590793,
  Until: 18:00,0.598391,
  Until: 19:00,0.624548,
  Until: 20:00,0.654180,
  Until: 21:00,0.686838,
  Until: 22:00,0.706297,
  Until: 23:00,0.892776,
  Until: 24:00,0.737588,
  Through: 3/7,
  For: AllDays,
  Until: 01:00,0.772884,
  Until: 02:00,0.964865,
  Until: 03:00,0.843080,
  Until: 04:00,0.856407,
  Until: 05:00,0.869808,
  Until: 06:00,0.883278,
  Until: 07:00,0.835255,
  Until: 08:00,0.786214,
  Until: 09:00,0.748130,
  Until: 10:00,0.653259,
  Until: 11:00,0.543638,
  Until: 12:00,0.416598,
  Until: 13:00,0.406943,
  Until: 14:00,0.402253,
  Until: 15:00,0.393164,
  Until: 16:00,0.418042,
  Until: 17:00,0.442406,
  Until: 18:00,0.490512,
  Until: 19:00,0.530685,
  Until: 20:00,0.583973,
  Until: 21:00,0.634548,
  Until: 22:00,0.620629,
  Until: 23:00,0.618539,
  Until: 24:00,0.624837,
  Through: 3/8,
  For: AllDays,
  Until: 01:00,0.632027,
  Until: 02:00,0.639135,
  Until: 03:00,0.646166,
  Until: 04:00,0.656570,
  Until: 05:00,0.673688,
  Until: 06:00,0.691645,
  Until: 07:00,0.604252,
  Until: 08:00,0.511259,
  Until: 09:00,0.386130,
  Until: 10:00,0.131946,
  Until: 11:00,0.407830,
  Until: 12:00,0.553793,
  Until: 13:00,0.667174,
  Until: 14:00,0.775180,
  Until: 15:00,0.879793,
  Until: 16:00,0.886648,
  Until: 17:00,0.893281,
  Until: 18:00,0.901438,
  Until: 19:00,0.814551,
  Until: 20:00,0.728094,
  Until: 21:00,0.632027,
  Until: 22:00,0.499638,
  Until: 23:00,0.311042,
  Until: 24:00,0.407830,
  Through: 3/9,
  For: AllDays,
  Until: 01:00,0.467884,
  Until: 02:00,0.510492,
  Until: 03:00,0.561892,
  Until: 04:00,0.611683,
  Until: 05:00,0.658082,
  Until: 06:00,0.701762,
  Until: 07:00,0.542806,
  Until: 08:00,0.333745,
  Until: 09:00,0.656249,
  Until: 10:00,0.804505,
  Until: 11:00,0.926159,
  Until: 12:00,1.039404,
  Until: 13:00,1.051935,
  Until: 14:00,1.071959,
  Until: 15:00,1.092582,
  Until: 16:00,1.091754,
  Until: 17:00,1.097615,
  Until: 18:00,1.097121,
  Until: 19:00,1.024724,
  Until: 20:00,0.942024,
  Until: 21:00,0.856618,
  Until: 22:00,0.810176,
  Until: 23:00,0.768781,
  Until: 24:00,0.720860,
  Through: 3/10,
  For: AllDays,
  Until: 01:00,0.709488,
  Until: 02:00,0.713425,
  Until: 03:00,0.713510,
  Until: 04:00,0.717089,
  Until: 05:00,0.727845,
  Until: 06:00,0.735871,
  Until: 07:00,0.836876,
  Until: 08:00,0.921824,
  Until: 09:00,1.013434,
  Until: 10:00,1.050129,
  Until: 11:00,1.098356,
  Until: 12:00,1.140413,
  Until: 13:00,1.158624,
  Until: 14:00,1.173990,
  Until: 15:00,1.194213,
  Until: 16:00,1.114769,
  Until: 17:00,1.026281,
  Until: 18:00,0.935865,
  Until: 19:00,0.796264,
  Until: 20:00,0.639983,
  Until: 21:00,0.449967,
  Until: 22:00,0.348058,
  Until: 23:00,0.275615,
  Until: 24:00,0.396597,
  Through: 3/11,
  For: AllDays,
  Until: 01:00,0.405831,
  Until: 02:00,0.412603,
  Until: 03:00,0.424477,
  Until: 04:00,0.430466,
  Until: 05:00,0.449967,
  Until: 06:00,0.462184,
  Until: 07:00,0.415512,
  Until: 08:00,0.656249,
  Until: 09:00,0.828302,
  Until: 10:00,0.857146,
  Until: 11:00,0.876397,
  Until: 12:00,0.905106,
  Until: 13:00,0.961017,
  Until: 14:00,1.010487,
  Until: 15:00,1.061200,
  Until: 16:00,0.969412,
  Until: 17:00,0.872298,
  Until: 18:00,0.758446,
  Until: 19:00,0.635733,
  Until: 20:00,0.490635,
  Until: 21:00,0.308123,
  Until: 22:00,0.296160,
  Until: 23:00,0.359802,
  Until: 24:00,0.459242,
  Through: 3/12,
  For: AllDays,
  Until: 01:00,0.532159,
  Until: 02:00,0.596223,
  Until: 03:00,0.654042,
  Until: 04:00,0.659317,
  Until: 05:00,0.666812,
  Until: 06:00,0.676454,
  Until: 07:00,0.694167,
  Until: 08:00,0.715575,
  Until: 09:00,0.740360,
  Until: 10:00,0.683233,
  Until: 11:00,0.620872,
  Until: 12:00,0.551504,
  Until: 13:00,0.513375,
  Until: 14:00,0.463031,
  Until: 15:00,0.418042,
  Until: 16:00,0.486257,
  Until: 17:00,0.532894,
  Until: 18:00,0.590793,
  Until: 19:00,0.619172,
  Until: 20:00,0.652844,
  Until: 21:00,0.681114,
  Until: 22:00,0.679564,
  Until: 23:00,0.680229,
  Until: 24:00,0.683101,
  Through: 3/13,
  For: AllDays,
  Until: 01:00,0.727721,
  Until: 02:00,0.927622,
  Until: 03:00,0.825971,
  Until: 04:00,0.867207,
  Until: 05:00,0.909819,
  Until: 06:00,0.953623,
  Until: 07:00,1.011649,
  Until: 08:00,0.972235,
  Until: 09:00,0.769368,
  Until: 10:00,0.674894,
  Until: 11:00,0.567493,
  Until: 12:00,0.437752,
  Until: 13:00,0.332116,
  Until: 14:00,0.427306,
  Until: 15:00,0.513727,
  Until: 16:00,0.526926,
  Until: 17:00,0.547448,
  Until: 18:00,0.605149,
  Until: 19:00,0.566058,
  Until: 20:00,0.551559,
  Until: 21:00,0.551340,
  Until: 22:00,0.604252,
  Until: 23:00,0.648260,
  Until: 24:00,0.698147,
  Through: 3/14,
  For: AllDays,
  Until: 01:00,0.722946,
  Until: 02:00,0.743810,
  Until: 03:00,0.768781,
  Until: 04:00,0.743810,
  Until: 05:00,0.716669,
  Until: 06:00,0.691645,
  Until: 07:00,0.661370,
  Until: 08:00,0.870846,
  Until: 09:00,0.589823,
  Until: 10:00,0.408863,
  Until: 11:00,0.177838,
  Until: 12:00,0.460814,
  Until: 13:00,0.611683,
  Until: 14:00,0.743081,
  Until: 15:00,0.879622,
  Until: 16:00,0.864250,
  Until: 17:00,0.841363,
  Until: 18:00,0.829283,
  Until: 19:00,0.673106,
  Until: 20:00,0.468206,
  Until: 21:00,0.293093,
  Until: 22:00,0.358545,
  Until: 23:00,0.418762,
  Until: 24:00,0.470516,
  Through: 3/15,
  For: AllDays,
  Until: 01:00,0.390088,
  Until: 02:00,0.312780,
  Until: 03:00,0.394312,
  Until: 04:00,0.478703,
  Until: 05:00,0.547448,
  Until: 06:00,0.620629,
  Until: 07:00,0.594908,
  Until: 08:00,0.581025,
  Until: 09:00,0.564032,
  Until: 10:00,0.670326,
  Until: 11:00,0.779056,
  Until: 12:00,0.879108,
  Until: 13:00,0.989280,
  Until: 14:00,1.087608,
  Until: 15:00,1.186241,
  Until: 16:00,1.004478,
  Until: 17:00,0.777081,
  Until: 18:00,0.627387,
  Until: 19:00,0.656799,
  Until: 20:00,0.686575,
  Until: 21:00,0.715323,
  Until: 22:00,0.842257,
  Until: 23:00,0.961487,
  Until: 24:00,1.075578,
  Through: 3/16,
  For: AllDays,
  Until: 01:00,0.995199,
  Until: 02:00,0.936219,
  Until: 03:00,0.892776,
  Until: 04:00,0.874884,
  Until: 05:00,0.861981,
  Until: 06:00,0.849911,
  Until: 07:00,0.841721,
  Until: 08:00,0.846004,
  Until: 09:00,0.852035,
  Until: 10:00,0.816656,
  Until: 11:00,0.792814,
  Until: 12:00,0.771245,
  Until: 13:00,0.760707,
  Until: 14:00,0.750341,
  Until: 15:00,0.740156,
  Until: 16:00,0.719605,
  Until: 17:00,0.698794,
  Until: 18:00,0.677700,
  Until: 19:00,0.668527,
  Until: 20:00,0.701762,
  Until: 21:00,0.751545,
  Until: 22:00,0.755861,
  Until: 23:00,0.752146,
  Until: 24:00,0.756936,
  Through: 3/17,
  For: AllDays,
  Until: 01:00,0.761696,
  Until: 02:00,0.772416,
  Until: 03:00,0.793194,
  Until: 04:00,0.832727,
  Until: 05:00,0.868630,
  Until: 06:00,0.910911,
  Until: 07:00,0.869185,
  Until: 08:00,0.820483,
  Until: 09:00,0.775529,
  Until: 10:00,0.757652,
  Until: 11:00,0.748050,
  Until: 12:00,0.734027,
  Until: 13:00,0.727845,
  Until: 14:00,0.821180,
  Until: 15:00,0.899933,
  Until: 16:00,0.869877,
  Until: 17:00,0.847605,
  Until: 18:00,0.822829,
  Until: 19:00,0.647702,
  Until: 20:00,0.410700,
  Until: 21:00,0.522448,
  Until: 22:00,0.543084,
  Until: 23:00,0.565632,
  Until: 24:00,0.589874,
  Through: 3/18,
  For: AllDays,
  Until: 01:00,0.614876,
  Until: 02:00,0.634310,
  Until: 03:00,0.658174,
  Until: 04:00,0.684422,
  Until: 05:00,0.719103,
  Until: 06:00,0.744902,
  Until: 07:00,0.696636,
  Until: 08:00,0.864076,
  Until: 09:00,0.595212,
  Until: 10:00,0.495826,
  Until: 11:00,0.358292,
  Until: 12:00,0.427306,
  Until: 13:00,0.536948,
  Until: 14:00,0.633122,
  Until: 15:00,0.713510,
  Until: 16:00,0.700860,
  Until: 17:00,0.678233,
  Until: 18:00,0.666812,
  Until: 19:00,0.514782,
  Until: 20:00,0.379124,
  Until: 21:00,0.586803,
  Until: 22:00,0.631550,
  Until: 23:00,0.680583,
  Until: 24:00,0.727100,
  Through: 3/19,
  For: AllDays,
  Until: 01:00,0.773585,
  Until: 02:00,0.809990,
  Until: 03:00,0.852389,
  Until: 04:00,0.878491,
  Until: 05:00,0.903841,
  Until: 06:00,0.928498,
  Until: 07:00,0.986078,
  Until: 08:00,0.951663,
  Until: 09:00,0.708213,
  Until: 10:00,0.619026,
  Until: 11:00,0.526182,
  Until: 12:00,0.405608,
  Until: 13:00,0.379124,
  Until: 14:00,0.396065,
  Until: 15:00,0.459242,
  Until: 16:00,0.453168,
  Until: 17:00,0.447550,
  Until: 18:00,0.442406,
  Until: 19:00,0.530685,
  Until: 20:00,0.606640,
  Until: 21:00,0.674448,
  Until: 22:00,0.699871,
  Until: 23:00,0.726479,
  Until: 24:00,0.766033,
  Through: 3/20,
  For: AllDays,
  Until: 01:00,0.818977,
  Until: 02:00,0.869704,
  Until: 03:00,0.922640,
  Until: 04:00,1.061256,
  Until: 05:00,1.081359,
  Until: 06:00,1.030440,
  Until: 07:00,1.046624,
  Until: 08:00,1.030879,
  Until: 09:00,0.611683,
  Until: 10:00,0.396065,
  Until: 11:00,0.731190,
  Until: 12:00,0.991652,
  Until: 13:00,1.008279,
  Until: 14:00,1.028948,
  Until: 15:00,1.052793,
  Until: 16:00,1.037693,
  Until: 17:00,1.027015,
  Until: 18:00,1.012006,
  Until: 19:00,0.886172,
  Until: 20:00,0.752266,
  Until: 21:00,0.581388,
  Until: 22:00,0.431863,
  Until: 23:00,0.394312,
  Until: 24:00,0.594452,
  Through: 3/21,
  For: AllDays,
  Until: 01:00,0.580766,
  Until: 02:00,0.555422,
  Until: 03:00,0.543084,
  Until: 04:00,0.476622,
  Until: 05:00,0.406943,
  Until: 06:00,0.393164,
  Until: 07:00,0.436718,
  Until: 08:00,0.476306,
  Until: 09:00,0.512847,
  Until: 10:00,0.565259,
  Until: 11:00,0.601254,
  Until: 12:00,0.647097,
  Until: 13:00,0.640689,
  Until: 14:00,0.638853,
  Until: 15:00,0.641628,
  Until: 16:00,0.605149,
  Until: 17:00,0.735871,
  Until: 18:00,0.837524,
  Until: 19:00,0.822829,
  Until: 20:00,0.809544,
  Until: 21:00,0.798493,
  Until: 22:00,0.837164,
  Until: 23:00,0.879280,
  Until: 24:00,0.914541,
  Through: 3/22,
  For: AllDays,
  Until: 01:00,0.873437,
  Until: 02:00,0.842222,
  Until: 03:00,0.825461,
  Until: 04:00,0.853977,
  Until: 05:00,0.889836,
  Until: 06:00,0.917730,
  Until: 07:00,0.907831,
  Until: 08:00,0.902840,
  Until: 09:00,0.892776,
  Until: 10:00,0.846645,
  Until: 11:00,0.794787,
  Until: 12:00,0.743081,
  Until: 13:00,0.734642,
  Until: 14:00,0.723945,
  Until: 15:00,0.723487,
  Until: 16:00,0.725856,
  Until: 17:00,0.717677,
  Until: 18:00,0.721820,
  Until: 19:00,0.731190,
  Until: 20:00,0.746841,
  Until: 21:00,0.756538,
  Until: 22:00,0.755143,
  Until: 23:00,0.749739,
  Until: 24:00,0.752346,
  Through: 3/23,
  For: AllDays,
  Until: 01:00,0.908096,
  Until: 02:00,0.914772,
  Until: 03:00,0.919206,
  Until: 04:00,0.928498,
  Until: 05:00,0.948874,
  Until: 06:00,0.835255,
  Until: 07:00,0.837955,
  Until: 08:00,0.846111,
  Until: 09:00,0.855211,
  Until: 10:00,0.841721,
  Until: 11:00,0.835255,
  Until: 12:00,0.835976,
  Until: 13:00,0.800452,
  Until: 14:00,0.770073,
  Until: 15:00,0.735871,
  Until: 16:00,0.727845,
  Until: 17:00,0.710761,
  Until: 18:00,0.707149,
  Until: 19:00,0.741863,
  Until: 20:00,0.775918,
  Until: 21:00,0.814440,
  Until: 22:00,0.814995,
  Until: 23:00,0.815882,
  Until: 24:00,0.820483,
  Through: 3/24,
  For: AllDays,
  Until: 01:00,0.825461,
  Until: 02:00,0.988914,
  Until: 03:00,0.981025,
  Until: 04:00,0.879519,
  Until: 05:00,0.922901,
  Until: 06:00,0.963052,
  Until: 07:00,0.925085,
  Until: 08:00,0.887972,
  Until: 09:00,0.847071,
  Until: 10:00,0.815549,
  Until: 11:00,0.785179,
  Until: 12:00,0.751545,
  Until: 13:00,0.744417,
  Until: 14:00,0.754505,
  Until: 15:00,0.792624,
  Until: 16:00,0.775219,
  Until: 17:00,0.752506,
  Until: 18:00,0.735871,
  Until: 19:00,0.738934,
  Until: 20:00,0.746478,
  Until: 21:00,0.761696,
  Until: 22:00,0.779288,
  Until: 23:00,0.790798,
  Until: 24:00,0.807756,
  Through: 3/25,
  For: AllDays,
  Until: 01:00,0.801768,
  Until: 02:00,0.804505,
  Until: 03:00,0.798945,
  Until: 04:00,0.798870,
  Until: 05:00,0.801768,
  Until: 06:00,0.802143,
  Until: 07:00,0.775801,
  Until: 08:00,0.765955,
  Until: 09:00,0.761459,
  Until: 10:00,0.649374,
  Until: 11:00,0.526754,
  Until: 12:00,0.354914,
  Until: 13:00,0.223472,
  Until: 14:00,0.401503,
  Until: 15:00,0.533572,
  Until: 16:00,0.567227,
  Until: 17:00,0.595617,
  Until: 18:00,0.627963,
  Until: 19:00,0.563498,
  Until: 20:00,0.505929,
  Until: 21:00,0.426247,
  Until: 22:00,0.325243,
  Until: 23:00,0.394541,
  Until: 24:00,0.472114,
  Through: 3/26,
  For: AllDays,
  Until: 01:00,0.559690,
  Until: 02:00,0.654502,
  Until: 03:00,0.737588,
  Until: 04:00,0.732671,
  Until: 05:00,0.728094,
  Until: 06:00,0.740400,
  Until: 07:00,0.691558,
  Until: 08:00,0.636538,
  Until: 09:00,0.589108,
  Until: 10:00,0.410040,
  Until: 11:00,0.332388,
  Until: 12:00,0.525036,
  Until: 13:00,0.632408,
  Until: 14:00,0.724818,
  Until: 15:00,0.812775,
  Until: 16:00,0.772884,
  Until: 17:00,0.730819,
  Until: 18:00,0.686180,
  Until: 19:00,0.609464,
  Until: 20:00,0.530174,
  Until: 21:00,0.426247,
  Until: 22:00,0.372148,
  Until: 23:00,0.447281,
  Until: 24:00,0.517524,
  Through: 3/27,
  For: AllDays,
  Until: 01:00,0.501564,
  Until: 02:00,0.511553,
  Until: 03:00,0.529264,
  Until: 04:00,0.539131,
  Until: 05:00,0.551559,
  Until: 06:00,0.566377,
  Until: 07:00,0.551559,
  Until: 08:00,0.539131,
  Until: 09:00,0.529264,
  Until: 10:00,0.461206,
  Until: 11:00,0.391091,
  Until: 12:00,0.322453,
  Until: 13:00,0.438988,
  Until: 14:00,0.672166,
  Until: 15:00,0.858305,
  Until: 16:00,0.796264,
  Until: 17:00,0.746841,
  Until: 18:00,0.699871,
  Until: 19:00,0.605895,
  Until: 20:00,0.491249,
  Until: 21:00,0.348058,
  Until: 22:00,0.162992,
  Until: 23:00,0.245440,
  Until: 24:00,0.342739,
  Through: 3/28,
  For: AllDays,
  Until: 01:00,0.343529,
  Until: 02:00,0.359802,
  Until: 03:00,0.364047,
  Until: 04:00,0.442474,
  Until: 05:00,0.532724,
  Until: 06:00,0.610204,
  Until: 07:00,0.605994,
  Until: 08:00,0.611683,
  Until: 09:00,0.612422,
  Until: 10:00,0.564193,
  Until: 11:00,0.517233,
  Until: 12:00,0.459898,
  Until: 13:00,0.396597,
  Until: 14:00,0.321049,
  Until: 15:00,0.258704,
  Until: 16:00,0.310072,
  Until: 17:00,0.382682,
  Until: 18:00,0.446944,
  Until: 19:00,0.508601,
  Until: 20:00,0.567227,
  Until: 21:00,0.630118,
  Until: 22:00,0.665003,
  Until: 23:00,0.704589,
  Until: 24:00,0.735953,
  Through: 3/29,
  For: AllDays,
  Until: 01:00,0.777740,
  Until: 02:00,0.811848,
  Until: 03:00,0.849911,
  Until: 04:00,0.839212,
  Until: 05:00,0.828375,
  Until: 06:00,0.817394,
  Until: 07:00,0.785639,
  Until: 08:00,0.756458,
  Until: 09:00,0.730159,
  Until: 10:00,0.618441,
  Until: 11:00,0.478199,
  Until: 12:00,0.299699,
  Until: 13:00,0.242850,
  Until: 14:00,0.401503,
  Until: 15:00,0.507534,
  Until: 16:00,0.496312,
  Until: 17:00,0.495218,
  Until: 18:00,0.494914,
  Until: 19:00,0.294937,
  Until: 20:00,0.398869,
  Until: 21:00,0.502464,
  Until: 22:00,0.559367,
  Until: 23:00,0.631741,
  Until: 24:00,0.727432,
  Through: 3/30,
  For: AllDays,
  Until: 01:00,0.679963,
  Until: 02:00,0.656019,
  Until: 03:00,0.658174,
  Until: 04:00,0.671763,
  Until: 05:00,0.678455,
  Until: 06:00,0.691645,
  Until: 07:00,0.658082,
  Until: 08:00,0.625560,
  Until: 09:00,0.591099,
  Until: 10:00,0.438783,
  Until: 11:00,0.188366,
  Until: 12:00,0.413696,
  Until: 13:00,0.525036,
  Until: 14:00,0.619026,
  Until: 15:00,0.702663,
  Until: 16:00,0.683012,
  Until: 17:00,0.659545,
  Until: 18:00,0.639135,
  Until: 19:00,0.500361,
  Until: 20:00,0.303990,
  Until: 21:00,0.328469,
  Until: 22:00,0.423411,
  Until: 23:00,0.505035,
  Until: 24:00,0.573564,
  Through: 3/31,
  For: AllDays,
  Until: 01:00,0.595364,
  Until: 02:00,0.622180,
  Until: 03:00,0.644298,
  Until: 04:00,0.604999,
  Until: 05:00,0.557587,
  Until: 06:00,0.517524,
  Until: 07:00,0.457929,
  Until: 08:00,0.404493,
  Until: 09:00,0.449297,
  Until: 10:00,0.678854,
  Until: 11:00,0.843972,
  Until: 12:00,0.994836,
  Until: 13:00,1.013464,
  Until: 14:00,1.038303,
  Until: 15:00,1.061342,
  Until: 16:00,1.058528,
  Until: 17:00,1.055565,
  Until: 18:00,1.053937,
  Until: 19:00,0.896412,
  Until: 20:00,0.811105,
  Until: 21:00,0.711523,
  Until: 22:00,0.310460,
  Until: 23:00,0.617954,
  Until: 24:00,0.821070,
  Through: 4/1,
  For: AllDays,
  Until: 01:00,0.984335,
  Until: 02:00,0.995199,
  Until: 03:00,0.994291,
  Until: 04:00,0.973257,
  Until: 05:00,0.941640,
  Until: 06:00,0.921170,
  Until: 07:00,0.909985,
  Until: 08:00,0.905439,
  Until: 09:00,0.900100,
  Until: 10:00,0.761103,
  Until: 11:00,0.752266,
  Until: 12:00,0.757652,
  Until: 13:00,0.606143,
  Until: 14:00,0.617564,
  Until: 15:00,0.627867,
  Until: 16:00,0.781333,
  Until: 17:00,0.777663,
  Until: 18:00,0.775918,
  Until: 19:00,0.804505,
  Until: 20:00,0.807756,
  Until: 21:00,0.810288,
  Until: 22:00,0.808502,
  Until: 23:00,0.796491,
  Until: 24:00,0.791940,
  Through: 4/2,
  For: AllDays,
  Until: 01:00,0.846004,
  Until: 02:00,0.853624,
  Until: 03:00,0.862924,
  Until: 04:00,0.861981,
  Until: 05:00,0.862401,
  Until: 06:00,0.866894,
  Until: 07:00,0.879005,
  Until: 08:00,0.864145,
  Until: 09:00,0.850797,
  Until: 10:00,0.821364,
  Until: 11:00,0.807756,
  Until: 12:00,0.793194,
  Until: 13:00,0.707149,
  Until: 14:00,0.676588,
  Until: 15:00,0.635022,
  Until: 16:00,0.809544,
  Until: 17:00,0.820520,
  Until: 18:00,0.837164,
  Until: 19:00,0.865643,
  Until: 20:00,0.900502,
  Until: 21:00,0.938918,
  Until: 22:00,0.943717,
  Until: 23:00,0.935865,
  Until: 24:00,0.929568,
  Through: 4/3,
  For: AllDays,
  Until: 01:00,0.939399,
  Until: 02:00,1.062816,
  Until: 03:00,1.050846,
  Until: 04:00,0.958349,
  Until: 05:00,1.080523,
  Until: 06:00,1.113066,
  Until: 07:00,1.116443,
  Until: 08:00,1.074064,
  Until: 09:00,0.916712,
  Until: 10:00,0.833811,
  Until: 11:00,0.698147,
  Until: 12:00,0.537228,
  Until: 13:00,0.292990,
  Until: 14:00,0.205350,
  Until: 15:00,0.277250,
  Until: 16:00,0.452303,
  Until: 17:00,0.421129,
  Until: 18:00,0.382682,
  Until: 19:00,0.416598,
  Until: 20:00,0.531196,
  Until: 21:00,0.648213,
  Until: 22:00,0.676632,
  Until: 23:00,0.776151,
  Until: 24:00,0.873333,
  Through: 4/4,
  For: AllDays,
  Until: 01:00,0.888718,
  Until: 02:00,1.055993,
  Until: 03:00,1.055993,
  Until: 04:00,0.992168,
  Until: 05:00,1.106552,
  Until: 06:00,1.043078,
  Until: 07:00,1.036706,
  Until: 08:00,1.071931,
  Until: 09:00,0.858164,
  Until: 10:00,0.567705,
  Until: 11:00,0.295549,
  Until: 12:00,0.399548,
  Until: 13:00,0.550192,
  Until: 14:00,0.632408,
  Until: 15:00,0.732260,
  Until: 16:00,0.700731,
  Until: 17:00,0.654042,
  Until: 18:00,0.611191,
  Until: 19:00,0.421272,
  Until: 20:00,0.306653,
  Until: 21:00,0.460879,
  Until: 22:00,0.525036,
  Until: 23:00,0.666948,
  Until: 24:00,0.791940,
  Through: 4/5,
  For: AllDays,
  Until: 01:00,0.791940,
  Until: 02:00,0.862924,
  Until: 03:00,0.928498,
  Until: 04:00,0.895100,
  Until: 05:00,1.037693,
  Until: 06:00,0.997920,
  Until: 07:00,1.056990,
  Until: 08:00,1.052650,
  Until: 09:00,0.731437,
  Until: 10:00,0.735257,
  Until: 11:00,0.612422,
  Until: 12:00,0.698061,
  Until: 13:00,0.756538,
  Until: 14:00,0.632170,
  Until: 15:00,0.539131,
  Until: 16:00,0.604999,
  Until: 17:00,0.522621,
  Until: 18:00,0.439811,
  Until: 19:00,0.211278,
  Until: 20:00,0.331481,
  Until: 21:00,0.470516,
  Until: 22:00,0.766387,
  Until: 23:00,0.848457,
  Until: 24:00,0.828375,
  Through: 4/6,
  For: AllDays,
  Until: 01:00,0.863448,
  Until: 02:00,0.868665,
  Until: 03:00,0.873850,
  Until: 04:00,0.952517,
  Until: 05:00,0.943462,
  Until: 06:00,0.935929,
  Until: 07:00,0.967110,
  Until: 08:00,0.872401,
  Until: 09:00,0.774636,
  Until: 10:00,0.295141,
  Until: 11:00,0.565898,
  Until: 12:00,0.775529,
  Until: 13:00,0.815845,
  Until: 14:00,0.799435,
  Until: 15:00,0.787554,
  Until: 16:00,0.702663,
  Until: 17:00,0.667174,
  Until: 18:00,0.640548,
  Until: 19:00,0.559475,
  Until: 20:00,0.394923,
  Until: 21:00,0.334826,
  Until: 22:00,0.541139,
  Until: 23:00,0.587726,
  Until: 24:00,0.634168,
  Through: 4/7,
  For: AllDays,
  Until: 01:00,0.668842,
  Until: 02:00,0.696376,
  Until: 03:00,0.720818,
  Until: 04:00,0.769368,
  Until: 05:00,0.758327,
  Until: 06:00,0.755143,
  Until: 07:00,0.768389,
  Until: 08:00,0.934416,
  Until: 09:00,0.739749,
  Until: 10:00,0.701504,
  Until: 11:00,0.716585,
  Until: 12:00,0.786903,
  Until: 13:00,0.909091,
  Until: 14:00,0.902006,
  Until: 15:00,0.900937,
  Until: 16:00,0.904607,
  Until: 17:00,0.904340,
  Until: 18:00,0.904440,
  Until: 19:00,0.667715,
  Until: 20:00,0.514782,
  Until: 21:00,0.310072,
  Until: 22:00,0.452303,
  Until: 23:00,0.531025,
  Until: 24:00,0.594452,
  Through: 4/8,
  For: AllDays,
  Until: 01:00,0.580870,
  Until: 02:00,0.589364,
  Until: 03:00,0.598643,
  Until: 04:00,0.559367,
  Until: 05:00,0.575295,
  Until: 06:00,0.598391,
  Until: 07:00,0.563231,
  Until: 08:00,0.618295,
  Until: 09:00,0.690905,
  Until: 10:00,0.793384,
  Until: 11:00,0.923782,
  Until: 12:00,1.032718,
  Until: 13:00,1.030236,
  Until: 14:00,1.064742,
  Until: 15:00,1.102270,
  Until: 16:00,1.155370,
  Until: 17:00,0.877256,
  Until: 18:00,0.842007,
  Until: 19:00,0.681114,
  Until: 20:00,0.680892,
  Until: 21:00,0.688940,
  Until: 22:00,0.595212,
  Until: 23:00,0.690338,
  Until: 24:00,0.845042,
  Through: 4/9,
  For: AllDays,
  Until: 01:00,0.804693,
  Until: 02:00,0.621454,
  Until: 03:00,0.456941,
  Until: 04:00,0.619755,
  Until: 05:00,0.690251,
  Until: 06:00,0.783451,
  Until: 07:00,0.740360,
  Until: 08:00,0.770268,
  Until: 09:00,0.793384,
  Until: 10:00,1.138563,
  Until: 11:00,0.976100,
  Until: 12:00,0.865712,
  Until: 13:00,0.857321,
  Until: 14:00,0.967359,
  Until: 15:00,1.094868,
  Until: 16:00,1.191182,
  Until: 17:00,1.140017,
  Until: 18:00,1.104182,
  Until: 19:00,1.020306,
  Until: 20:00,1.020306,
  Until: 21:00,1.015868,
  Until: 22:00,1.030440,
  Until: 23:00,0.990923,
  Until: 24:00,0.952960,
  Through: 4/10,
  For: AllDays,
  Until: 01:00,1.035339,
  Until: 02:00,0.977426,
  Until: 03:00,0.923619,
  Until: 04:00,0.897319,
  Until: 05:00,0.958287,
  Until: 06:00,1.030528,
  Until: 07:00,1.275133,
  Until: 08:00,1.197538,
  Until: 09:00,1.127664,
  Until: 10:00,1.205634,
  Until: 11:00,1.121289,
  Until: 12:00,1.032718,
  Until: 13:00,1.091147,
  Until: 14:00,1.070103,
  Until: 15:00,1.054366,
  Until: 16:00,1.006126,
  Until: 17:00,0.994382,
  Until: 18:00,0.989980,
  Until: 19:00,0.901438,
  Until: 20:00,0.918222,
  Until: 21:00,0.934416,
  Until: 22:00,1.010159,
  Until: 23:00,0.967826,
  Until: 24:00,0.927037,
  Through: 4/11,
  For: AllDays,
  Until: 01:00,0.936734,
  Until: 02:00,0.941544,
  Until: 03:00,0.951093,
  Until: 04:00,0.981731,
  Until: 05:00,0.950618,
  Until: 06:00,0.927524,
  Until: 07:00,0.927037,
  Until: 08:00,0.887700,
  Until: 09:00,0.848315,
  Until: 10:00,0.787554,
  Until: 11:00,0.724111,
  Until: 12:00,0.671673,
  Until: 13:00,0.642097,
  Until: 14:00,0.664912,
  Until: 15:00,0.689159,
  Until: 16:00,0.763592,
  Until: 17:00,0.775529,
  Until: 18:00,0.794901,
  Until: 19:00,0.768389,
  Until: 20:00,0.793384,
  Until: 21:00,0.815660,
  Until: 22:00,0.749136,
  Until: 23:00,0.752266,
  Until: 24:00,0.762881,
  Through: 4/12,
  For: AllDays,
  Until: 01:00,0.786789,
  Until: 02:00,0.815882,
  Until: 03:00,0.847569,
  Until: 04:00,0.860478,
  Until: 05:00,0.866860,
  Until: 06:00,0.873816,
  Until: 07:00,0.865712,
  Until: 08:00,0.844579,
  Until: 09:00,0.828375,
  Until: 10:00,0.701805,
  Until: 11:00,0.610352,
  Until: 12:00,0.515483,
  Until: 13:00,0.469619,
  Until: 14:00,0.452303,
  Until: 15:00,0.427306,
  Until: 16:00,0.354914,
  Until: 17:00,0.439811,
  Until: 18:00,0.531025,
  Until: 19:00,0.632027,
  Until: 20:00,0.676365,
  Until: 21:00,0.727928,
  Until: 22:00,0.775995,
  Until: 23:00,0.802444,
  Until: 24:00,0.825461,
  Through: 4/13,
  For: AllDays,
  Until: 01:00,0.852389,
  Until: 02:00,0.856724,
  Until: 03:00,0.863448,
  Until: 04:00,0.911473,
  Until: 05:00,0.953086,
  Until: 06:00,0.994745,
  Until: 07:00,1.043511,
  Until: 08:00,1.042298,
  Until: 09:00,0.878491,
  Until: 10:00,0.809432,
  Until: 11:00,0.655330,
  Until: 12:00,0.465108,
  Until: 13:00,0.122720,
  Until: 14:00,0.405162,
  Until: 15:00,0.587572,
  Until: 16:00,0.543084,
  Until: 17:00,0.462184,
  Until: 18:00,0.363716,
  Until: 19:00,0.430466,
  Until: 20:00,0.532724,
  Until: 21:00,0.627963,
  Until: 22:00,0.717299,
  Until: 23:00,0.727100,
  Until: 24:00,0.898828,
  Through: 4/14,
  For: AllDays,
  Until: 01:00,0.762881,
  Until: 02:00,0.802444,
  Until: 03:00,0.842972,
  Until: 04:00,0.852918,
  Until: 05:00,0.842257,
  Until: 06:00,0.826008,
  Until: 07:00,0.847605,
  Until: 08:00,0.831460,
  Until: 09:00,0.814995,
  Until: 10:00,0.737588,
  Until: 11:00,0.669652,
  Until: 12:00,0.590895,
  Until: 13:00,0.681114,
  Until: 14:00,0.660914,
  Until: 15:00,0.640077,
  Until: 16:00,0.616832,
  Until: 17:00,0.721820,
  Until: 18:00,0.817320,
  Until: 19:00,0.804693,
  Until: 20:00,0.770659,
  Until: 21:00,0.746316,
  Until: 22:00,0.752346,
  Until: 23:00,0.947762,
  Until: 24:00,0.957721,
  Through: 4/15,
  For: AllDays,
  Until: 01:00,0.813108,
  Until: 02:00,0.868630,
  Until: 03:00,0.928984,
  Until: 04:00,0.928984,
  Until: 05:00,0.933835,
  Until: 06:00,0.938661,
  Until: 07:00,0.931090,
  Until: 08:00,0.914376,
  Until: 09:00,0.894292,
  Until: 10:00,0.852918,
  Until: 11:00,0.776151,
  Until: 12:00,0.688765,
  Until: 13:00,0.641253,
  Until: 14:00,0.653259,
  Until: 15:00,0.668166,
  Until: 16:00,0.647563,
  Until: 17:00,0.674894,
  Until: 18:00,0.701161,
  Until: 19:00,0.714522,
  Until: 20:00,0.769329,
  Until: 21:00,0.957689,
  Until: 22:00,0.844900,
  Until: 23:00,0.914245,
  Until: 24:00,0.998825,
  Through: 4/16,
  For: AllDays,
  Until: 01:00,1.016757,
  Until: 02:00,1.020542,
  Until: 03:00,1.026633,
  Until: 04:00,0.994745,
  Until: 05:00,0.983876,
  Until: 06:00,0.987878,
  Until: 07:00,0.951378,
  Until: 08:00,0.912398,
  Until: 09:00,0.881230,
  Until: 10:00,0.809432,
  Until: 11:00,0.693516,
  Until: 12:00,0.557587,
  Until: 13:00,0.324316,
  Until: 14:00,0.223472,
  Until: 15:00,0.263205,
  Until: 16:00,0.408936,
  Until: 17:00,0.325983,
  Until: 18:00,0.559636,
  Until: 19:00,0.564032,
  Until: 20:00,0.573564,
  Until: 21:00,0.593184,
  Until: 22:00,0.750943,
  Until: 23:00,0.908826,
  Until: 24:00,0.913783,
  Through: 4/17,
  For: AllDays,
  Until: 01:00,0.906503,
  Until: 02:00,0.734273,
  Until: 03:00,0.754505,
  Until: 04:00,0.789273,
  Until: 05:00,0.817394,
  Until: 06:00,0.844579,
  Until: 07:00,0.855211,
  Until: 08:00,0.825971,
  Until: 09:00,0.793422,
  Until: 10:00,0.717299,
  Until: 11:00,0.655330,
  Until: 12:00,0.597485,
  Until: 13:00,0.541973,
  Until: 14:00,0.497645,
  Until: 15:00,0.462184,
  Until: 16:00,0.586803,
  Until: 17:00,0.595212,
  Until: 18:00,0.598492,
  Until: 19:00,0.662962,
  Until: 20:00,0.693516,
  Until: 21:00,0.729788,
  Until: 22:00,0.800640,
  Until: 23:00,0.999277,
  Until: 24:00,0.998825,
  Through: 4/18,
  For: AllDays,
  Until: 01:00,1.003338,
  Until: 02:00,1.029212,
  Until: 03:00,0.985619,
  Until: 04:00,0.985619,
  Until: 05:00,0.985711,
  Until: 06:00,0.896479,
  Until: 07:00,0.896479,
  Until: 08:00,0.876088,
  Until: 09:00,0.860478,
  Until: 10:00,0.739383,
  Until: 11:00,0.655330,
  Until: 12:00,0.557587,
  Until: 13:00,0.450970,
  Until: 14:00,0.349354,
  Until: 15:00,0.201799,
  Until: 16:00,0.348058,
  Until: 17:00,0.337782,
  Until: 18:00,0.494914,
  Until: 19:00,0.610204,
  Until: 20:00,0.656111,
  Until: 21:00,0.701161,
  Until: 22:00,0.752346,
  Until: 23:00,0.785371,
  Until: 24:00,0.819969,
  Through: 4/19,
  For: AllDays,
  Until: 01:00,0.808874,
  Until: 02:00,0.937312,
  Until: 03:00,0.914278,
  Until: 04:00,0.914278,
  Until: 05:00,0.915068,
  Until: 06:00,0.899297,
  Until: 07:00,0.914245,
  Until: 08:00,0.787707,
  Until: 09:00,0.842257,
  Until: 10:00,0.786789,
  Until: 11:00,0.431863,
  Until: 12:00,0.692733,
  Until: 13:00,0.832112,
  Until: 14:00,0.880204,
  Until: 15:00,0.933932,
  Until: 16:00,0.848244,
  Until: 17:00,0.795469,
  Until: 18:00,0.743688,
  Until: 19:00,0.605994,
  Until: 20:00,0.439811,
  Until: 21:00,0.260444,
  Until: 22:00,0.379521,
  Until: 23:00,0.332388,
  Until: 24:00,0.295141,
  Through: 4/20,
  For: AllDays,
  Until: 01:00,0.336173,
  Until: 02:00,0.339560,
  Until: 03:00,0.490819,
  Until: 04:00,0.407091,
  Until: 05:00,0.418258,
  Until: 06:00,0.446944,
  Until: 07:00,0.494914,
  Until: 08:00,0.534869,
  Until: 09:00,0.585415,
  Until: 10:00,0.776112,
  Until: 11:00,0.883790,
  Until: 12:00,0.969536,
  Until: 13:00,0.885764,
  Until: 14:00,0.868665,
  Until: 15:00,0.860408,
  Until: 16:00,0.894394,
  Until: 17:00,0.797058,
  Until: 18:00,0.700731,
  Until: 19:00,0.497645,
  Until: 20:00,0.429415,
  Until: 21:00,0.348058,
  Until: 22:00,0.337960,
  Until: 23:00,0.255541,
  Until: 24:00,0.328469,
  Through: 4/21,
  For: AllDays,
  Until: 01:00,0.374327,
  Until: 02:00,0.467884,
  Until: 03:00,0.541139,
  Until: 04:00,0.597485,
  Until: 05:00,0.619755,
  Until: 06:00,0.634168,
  Until: 07:00,0.683101,
  Until: 08:00,0.666812,
  Until: 09:00,0.652428,
  Until: 10:00,0.782874,
  Until: 11:00,0.775918,
  Until: 12:00,0.770268,
  Until: 13:00,0.795469,
  Until: 14:00,0.839571,
  Until: 15:00,0.880136,
  Until: 16:00,0.723487,
  Until: 17:00,0.683233,
  Until: 18:00,0.652428,
  Until: 19:00,0.674448,
  Until: 20:00,0.675117,
  Until: 21:00,0.676588,
  Until: 22:00,0.640077,
  Until: 23:00,0.669877,
  Until: 24:00,0.696117,
  Through: 4/22,
  For: AllDays,
  Until: 01:00,0.676588,
  Until: 02:00,0.689814,
  Until: 03:00,0.702791,
  Until: 04:00,0.765955,
  Until: 05:00,0.740156,
  Until: 06:00,0.715533,
  Until: 07:00,0.721820,
  Until: 08:00,0.715533,
  Until: 09:00,0.702791,
  Until: 10:00,0.676365,
  Until: 11:00,0.639842,
  Until: 12:00,0.600652,
  Until: 13:00,0.690905,
  Until: 14:00,0.604999,
  Until: 15:00,0.520021,
  Until: 16:00,0.577646,
  Until: 17:00,0.425398,
  Until: 18:00,0.421272,
  Until: 19:00,0.479143,
  Until: 20:00,0.508601,
  Until: 21:00,0.538628,
  Until: 22:00,0.595212,
  Until: 23:00,0.581388,
  Until: 24:00,0.577750,
  Through: 4/23,
  For: AllDays,
  Until: 01:00,0.562374,
  Until: 02:00,0.606193,
  Until: 03:00,0.658174,
  Until: 04:00,0.675563,
  Until: 05:00,0.727100,
  Until: 06:00,0.769368,
  Until: 07:00,0.733288,
  Until: 08:00,0.682174,
  Until: 09:00,0.638853,
  Until: 10:00,0.480023,
  Until: 11:00,0.374246,
  Until: 12:00,0.222932,
  Until: 13:00,0.242353,
  Until: 14:00,0.310460,
  Until: 15:00,0.362056,
  Until: 16:00,0.367423,
  Until: 17:00,0.317274,
  Until: 18:00,0.575556,
  Until: 19:00,0.624114,
  Until: 20:00,0.627963,
  Until: 21:00,0.634168,
  Until: 22:00,0.604252,
  Until: 23:00,0.595364,
  Until: 24:00,0.582165,
  Through: 4/24,
  For: AllDays,
  Until: 01:00,0.577750,
  Until: 02:00,0.591099,
  Until: 03:00,0.608672,
  Until: 04:00,0.608672,
  Until: 05:00,0.613601,
  Until: 06:00,0.622906,
  Until: 07:00,0.601204,
  Until: 08:00,0.601204,
  Until: 09:00,0.601204,
  Until: 10:00,0.669742,
  Until: 11:00,0.448491,
  Until: 12:00,0.407830,
  Until: 13:00,0.676588,
  Until: 14:00,0.647795,
  Until: 15:00,0.618539,
  Until: 16:00,0.663098,
  Until: 17:00,0.568182,
  Until: 18:00,0.471859,
  Until: 19:00,0.385036,
  Until: 20:00,0.223067,
  Until: 21:00,0.379521,
  Until: 22:00,0.603753,
  Until: 23:00,0.559475,
  Until: 24:00,0.537228,
  Through: 4/25,
  For: AllDays,
  Until: 01:00,0.566430,
  Until: 02:00,0.579988,
  Until: 03:00,0.596728,
  Until: 04:00,0.596728,
  Until: 05:00,0.605994,
  Until: 06:00,0.617564,
  Until: 07:00,0.604252,
  Until: 08:00,0.714143,
  Until: 09:00,0.847711,
  Until: 10:00,0.740360,
  Until: 11:00,0.686838,
  Until: 12:00,0.635022,
  Until: 13:00,0.687715,
  Until: 14:00,0.674582,
  Until: 15:00,0.659317,
  Until: 16:00,0.581388,
  Until: 17:00,0.564193,
  Until: 18:00,0.541973,
  Until: 19:00,0.628155,
  Until: 20:00,0.714691,
  Until: 21:00,0.804580,
  Until: 22:00,0.749739,
  Until: 23:00,0.770073,
  Until: 24:00,0.793270,
  Through: 4/26,
  For: AllDays,
  Until: 01:00,0.864145,
  Until: 02:00,0.867103,
  Until: 03:00,0.871780,
  Until: 04:00,0.835255,
  Until: 05:00,0.972483,
  Until: 06:00,1.102680,
  Until: 07:00,1.019863,
  Until: 08:00,1.087691,
  Until: 09:00,1.166010,
  Until: 10:00,1.158234,
  Until: 11:00,1.152629,
  Until: 12:00,1.147653,
  Until: 13:00,1.119757,
  Until: 14:00,1.140334,
  Until: 15:00,1.159274,
  Until: 16:00,1.106362,
  Until: 17:00,1.085945,
  Until: 18:00,1.078095,
  Until: 19:00,1.100082,
  Until: 20:00,1.111116,
  Until: 21:00,1.127397,
  Until: 22:00,1.135384,
  Until: 23:00,1.134508,
  Until: 24:00,1.138087,
  Through: 4/27,
  For: AllDays,
  Until: 01:00,1.117118,
  Until: 02:00,1.101232,
  Until: 03:00,1.090650,
  Until: 04:00,1.130119,
  Until: 05:00,1.122175,
  Until: 06:00,1.117118,
  Until: 07:00,1.094785,
  Until: 08:00,1.086444,
  Until: 09:00,1.080523,
  Until: 10:00,1.023548,
  Until: 11:00,1.006036,
  Until: 12:00,1.030528,
  Until: 13:00,1.017290,
  Until: 14:00,0.929730,
  Until: 15:00,0.858901,
  Until: 16:00,0.944036,
  Until: 17:00,0.916745,
  Until: 18:00,0.900000,
  Until: 19:00,0.881230,
  Until: 20:00,0.892539,
  Until: 21:00,0.899297,
  Until: 22:00,0.906503,
  Until: 23:00,0.889328,
  Until: 24:00,0.868665,
  Through: 4/28,
  For: AllDays,
  Until: 01:00,0.937216,
  Until: 02:00,0.908826,
  Until: 03:00,0.886342,
  Until: 04:00,0.914278,
  Until: 05:00,0.882698,
  Until: 06:00,0.852389,
  Until: 07:00,0.858901,
  Until: 08:00,0.830118,
  Until: 09:00,0.808874,
  Until: 10:00,0.767605,
  Until: 11:00,0.693385,
  Until: 12:00,0.617564,
  Until: 13:00,0.595212,
  Until: 14:00,0.601254,
  Until: 15:00,0.606143,
  Until: 16:00,0.598643,
  Until: 17:00,0.586186,
  Until: 18:00,0.579052,
  Until: 19:00,0.602755,
  Until: 20:00,0.626282,
  Until: 21:00,0.658174,
  Until: 22:00,0.710973,
  Until: 23:00,0.698147,
  Until: 24:00,0.691645,
  Through: 4/29,
  For: AllDays,
  Until: 01:00,0.758327,
  Until: 02:00,0.752346,
  Until: 03:00,0.746316,
  Until: 04:00,0.746316,
  Until: 05:00,0.761696,
  Until: 06:00,0.778708,
  Until: 07:00,0.762881,
  Until: 08:00,0.751545,
  Until: 09:00,0.742066,
  Until: 10:00,0.707575,
  Until: 11:00,0.671538,
  Until: 12:00,0.649328,
  Until: 13:00,0.715533,
  Until: 14:00,0.669877,
  Until: 15:00,0.613552,
  Until: 16:00,0.764183,
  Until: 17:00,0.752466,
  Until: 18:00,0.744498,
  Until: 19:00,0.696203,
  Until: 20:00,0.727845,
  Until: 21:00,0.761696,
  Until: 22:00,0.751545,
  Until: 23:00,0.798191,
  Until: 24:00,0.836876,
  Through: 4/30,
  For: AllDays,
  Until: 01:00,0.808874,
  Until: 02:00,0.819969,
  Until: 03:00,0.830916,
  Until: 04:00,0.809395,
  Until: 05:00,0.798153,
  Until: 06:00,0.792472,
  Until: 07:00,0.948207,
  Until: 08:00,0.939431,
  Until: 09:00,0.767369,
  Until: 10:00,0.781025,
  Until: 11:00,0.761815,
  Until: 12:00,0.750943,
  Until: 13:00,0.720860,
  Until: 14:00,0.674894,
  Until: 15:00,0.635117,
  Until: 16:00,0.686180,
  Until: 17:00,0.742594,
  Until: 18:00,0.793384,
  Until: 19:00,0.803794,
  Until: 20:00,0.814958,
  Until: 21:00,0.822720,
  Until: 22:00,0.826883,
  Until: 23:00,0.827756,
  Until: 24:00,0.827938,
  Through: 5/1,
  For: AllDays,
  Until: 01:00,0.826555,
  Until: 02:00,0.818646,
  Until: 03:00,0.813330,
  Until: 04:00,0.805254,
  Until: 05:00,0.802143,
  Until: 06:00,0.799623,
  Until: 07:00,0.803269,
  Until: 08:00,0.802143,
  Until: 09:00,0.808502,
  Until: 10:00,0.832293,
  Until: 11:00,0.821180,
  Until: 12:00,0.811773,
  Until: 13:00,0.708341,
  Until: 14:00,0.701934,
  Until: 15:00,0.688940,
  Until: 16:00,0.664912,
  Until: 17:00,0.593844,
  Until: 18:00,0.534700,
  Until: 19:00,0.602005,
  Until: 20:00,0.795469,
  Until: 21:00,0.948969,
  Until: 22:00,0.917238,
  Until: 23:00,0.900000,
  Until: 24:00,0.889226,
  Through: 5/2,
  For: AllDays,
  Until: 01:00,0.855211,
  Until: 02:00,0.886342,
  Until: 03:00,0.916417,
  Until: 04:00,0.990801,
  Until: 05:00,0.999880,
  Until: 06:00,1.013345,
  Until: 07:00,0.994745,
  Until: 08:00,0.999880,
  Until: 09:00,1.015423,
  Until: 10:00,0.986322,
  Until: 11:00,1.004028,
  Until: 12:00,1.034612,
  Until: 13:00,0.989980,
  Until: 14:00,0.919206,
  Until: 15:00,0.858831,
  Until: 16:00,0.940680,
  Until: 17:00,0.975019,
  Until: 18:00,1.012006,
  Until: 19:00,0.990801,
  Until: 20:00,1.013285,
  Until: 21:00,1.037867,
  Until: 22:00,1.071706,
  Until: 23:00,1.145946,
  Until: 24:00,1.137557,
  Through: 5/3,
  For: AllDays,
  Until: 01:00,1.023548,
  Until: 02:00,1.110601,
  Until: 03:00,1.119380,
  Until: 04:00,1.060660,
  Until: 05:00,1.068836,
  Until: 06:00,1.075466,
  Until: 07:00,1.125418,
  Until: 08:00,1.136842,
  Until: 09:00,1.019390,
  Until: 10:00,0.929762,
  Until: 11:00,0.874677,
  Until: 12:00,0.815882,
  Until: 13:00,0.751545,
  Until: 14:00,0.743810,
  Until: 15:00,0.732671,
  Until: 16:00,0.795923,
  Until: 17:00,0.819528,
  Until: 18:00,0.846004,
  Until: 19:00,0.819969,
  Until: 20:00,0.826008,
  Until: 21:00,0.828375,
  Until: 22:00,0.855211,
  Until: 23:00,0.935929,
  Until: 24:00,1.010219,
  Through: 5/4,
  For: AllDays,
  Until: 01:00,1.026017,
  Until: 02:00,1.067708,
  Until: 03:00,1.108320,
  Until: 04:00,1.134747,
  Until: 05:00,1.152368,
  Until: 06:00,1.170676,
  Until: 07:00,1.184107,
  Until: 08:00,1.153178,
  Until: 09:00,1.117360,
  Until: 10:00,0.921628,
  Until: 11:00,0.845790,
  Until: 12:00,0.758486,
  Until: 13:00,0.675519,
  Until: 14:00,0.637389,
  Until: 15:00,0.591099,
  Until: 16:00,0.567705,
  Until: 17:00,0.679963,
  Until: 18:00,0.796491,
  Until: 19:00,0.847605,
  Until: 20:00,0.850903,
  Until: 21:00,0.996983,
  Until: 22:00,0.987878,
  Until: 23:00,1.021604,
  Until: 24:00,1.064515,
  Through: 5/5,
  For: AllDays,
  Until: 01:00,1.106552,
  Until: 02:00,1.185403,
  Until: 03:00,1.204310,
  Until: 04:00,1.204285,
  Until: 05:00,1.218927,
  Until: 06:00,1.213627,
  Until: 07:00,1.175810,
  Until: 08:00,1.160832,
  Until: 09:00,1.158416,
  Until: 10:00,0.957689,
  Until: 11:00,0.798945,
  Until: 12:00,0.642332,
  Until: 13:00,0.625801,
  Until: 14:00,0.653812,
  Until: 15:00,0.688940,
  Until: 16:00,0.590283,
  Until: 17:00,0.573827,
  Until: 18:00,0.590895,
  Until: 19:00,0.635117,
  Until: 20:00,0.701161,
  Until: 21:00,0.757532,
  Until: 22:00,0.760113,
  Until: 23:00,0.784603,
  Until: 24:00,0.813108,
  Through: 5/6,
  For: AllDays,
  Until: 01:00,0.847605,
  Until: 02:00,0.813626,
  Until: 03:00,0.790798,
  Until: 04:00,0.821364,
  Until: 05:00,0.845042,
  Until: 06:00,0.861352,
  Until: 07:00,0.884812,
  Until: 08:00,0.897822,
  Until: 09:00,0.912299,
  Until: 10:00,0.864250,
  Until: 11:00,0.792814,
  Until: 12:00,0.726810,
  Until: 13:00,0.739749,
  Until: 14:00,0.746921,
  Until: 15:00,0.760033,
  Until: 16:00,0.858831,
  Until: 17:00,1.083863,
  Until: 18:00,1.333557,
  Until: 19:00,1.156542,
  Until: 20:00,1.090319,
  Until: 21:00,1.039839,
  Until: 22:00,1.061342,
  Until: 23:00,1.074036,
  Until: 24:00,1.086583,
  Through: 5/7,
  For: AllDays,
  Until: 01:00,1.094868,
  Until: 02:00,1.096380,
  Until: 03:00,1.096709,
  Until: 04:00,1.123382,
  Until: 05:00,1.123382,
  Until: 06:00,1.123382,
  Until: 07:00,1.143315,
  Until: 08:00,1.118465,
  Until: 09:00,1.097670,
  Until: 10:00,1.020896,
  Until: 11:00,0.975019,
  Until: 12:00,0.931025,
  Until: 13:00,0.870846,
  Until: 14:00,0.896412,
  Until: 15:00,0.921268,
  Until: 16:00,0.924369,
  Until: 17:00,0.914870,
  Until: 18:00,0.908494,
  Until: 19:00,0.947762,
  Until: 20:00,0.976964,
  Until: 21:00,1.015423,
  Until: 22:00,1.052793,
  Until: 23:00,1.047544,
  Until: 24:00,1.047113,
  Through: 5/8,
  For: AllDays,
  Until: 01:00,1.061342,
  Until: 02:00,1.043223,
  Until: 03:00,1.025312,
  Until: 04:00,1.085252,
  Until: 05:00,1.068554,
  Until: 06:00,1.050416,
  Until: 07:00,1.021191,
  Until: 08:00,1.012750,
  Until: 09:00,1.005737,
  Until: 10:00,0.971305,
  Until: 11:00,0.917993,
  Until: 12:00,0.864145,
  Until: 13:00,0.874643,
  Until: 14:00,0.861877,
  Until: 15:00,0.853554,
  Until: 16:00,0.891357,
  Until: 17:00,0.949350,
  Until: 18:00,1.008518,
  Until: 19:00,0.887191,
  Until: 20:00,0.893383,
  Until: 21:00,0.907831,
  Until: 22:00,0.879005,
  Until: 23:00,0.903841,
  Until: 24:00,0.924760,
  Through: 5/9,
  For: AllDays,
  Until: 01:00,0.914278,
  Until: 02:00,0.932480,
  Until: 03:00,0.947762,
  Until: 04:00,0.958349,
  Until: 05:00,0.961957,
  Until: 06:00,0.962427,
  Until: 07:00,0.962427,
  Until: 08:00,0.961957,
  Until: 09:00,0.967732,
  Until: 10:00,0.934480,
  Until: 11:00,0.861667,
  Until: 12:00,0.792472,
  Until: 13:00,0.710973,
  Until: 14:00,0.732671,
  Until: 15:00,0.761696,
  Until: 16:00,0.731437,
  Until: 17:00,0.785064,
  Until: 18:00,0.835255,
  Until: 19:00,0.861352,
  Until: 20:00,0.846004,
  Until: 21:00,0.832184,
  Until: 22:00,0.836336,
  Until: 23:00,0.977149,
  Until: 24:00,0.843115,
  Through: 5/10,
  For: AllDays,
  Until: 01:00,0.847569,
  Until: 02:00,1.011202,
  Until: 03:00,1.053994,
  Until: 04:00,1.098328,
  Until: 05:00,1.155135,
  Until: 06:00,1.146656,
  Until: 07:00,1.150589,
  Until: 08:00,1.150668,
  Until: 09:00,1.066776,
  Until: 10:00,0.891729,
  Until: 11:00,0.818425,
  Until: 12:00,0.751545,
  Until: 13:00,0.675519,
  Until: 14:00,0.608375,
  Until: 15:00,0.534925,
  Until: 16:00,0.522102,
  Until: 17:00,0.668977,
  Until: 18:00,0.807756,
  Until: 19:00,0.839212,
  Until: 20:00,0.864285,
  Until: 21:00,0.896781,
  Until: 22:00,0.948239,
  Until: 23:00,1.077592,
  Until: 24:00,1.126782,
  Through: 5/11,
  For: AllDays,
  Until: 01:00,1.161921,
  Until: 02:00,1.176681,
  Until: 03:00,1.134773,
  Until: 04:00,1.204310,
  Until: 05:00,1.222554,
  Until: 06:00,1.238100,
  Until: 07:00,1.181586,
  Until: 08:00,1.184081,
  Until: 09:00,1.078263,
  Until: 10:00,1.017172,
  Until: 11:00,0.900134,
  Until: 12:00,0.761459,
  Until: 13:00,0.709233,
  Until: 14:00,0.659682,
  Until: 15:00,0.619755,
  Until: 16:00,0.608227,
  Until: 17:00,0.701934,
  Until: 18:00,0.781025,
  Until: 19:00,0.881230,
  Until: 20:00,0.900134,
  Until: 21:00,0.931381,
  Until: 22:00,0.987604,
  Until: 23:00,1.036706,
  Until: 24:00,1.087747,
  Through: 5/12,
  For: AllDays,
  Until: 01:00,1.108320,
  Until: 02:00,1.117333,
  Until: 03:00,1.122739,
  Until: 04:00,1.162284,
  Until: 05:00,1.203008,
  Until: 06:00,1.205934,
  Until: 07:00,1.213627,
  Until: 08:00,1.176425,
  Until: 09:00,1.155031,
  Until: 10:00,1.086500,
  Until: 11:00,0.798945,
  Until: 12:00,0.598492,
  Until: 13:00,0.480085,
  Until: 14:00,0.460879,
  Until: 15:00,0.430466,
  Until: 16:00,0.310460,
  Until: 17:00,0.539131,
  Until: 18:00,0.718977,
  Until: 19:00,0.826846,
  Until: 20:00,0.843437,
  Until: 21:00,0.858901,
  Until: 22:00,0.848315,
  Until: 23:00,0.879691,
  Until: 24:00,0.909985,
  Through: 5/13,
  For: AllDays,
  Until: 01:00,0.913783,
  Until: 02:00,0.922738,
  Until: 03:00,0.938661,
  Until: 04:00,0.952991,
  Until: 05:00,0.971863,
  Until: 06:00,0.987604,
  Until: 07:00,1.056392,
  Until: 08:00,0.981761,
  Until: 09:00,1.008279,
  Until: 10:00,0.931090,
  Until: 11:00,0.870916,
  Until: 12:00,0.806263,
  Until: 13:00,0.688765,
  Until: 14:00,0.723945,
  Until: 15:00,0.778708,
  Until: 16:00,0.721695,
  Until: 17:00,0.802819,
  Until: 18:00,0.883278,
  Until: 19:00,0.903841,
  Until: 20:00,0.928984,
  Until: 21:00,0.955044,
  Until: 22:00,0.974834,
  Until: 23:00,1.015661,
  Until: 24:00,1.064515,
  Through: 5/14,
  For: AllDays,
  Until: 01:00,1.081359,
  Until: 02:00,1.089075,
  Until: 03:00,1.103008,
  Until: 04:00,1.102052,
  Until: 05:00,1.093822,
  Until: 06:00,1.146262,
  Until: 07:00,1.085529,
  Until: 08:00,1.077173,
  Until: 09:00,1.068751,
  Until: 10:00,1.003338,
  Until: 11:00,0.937312,
  Until: 12:00,0.873850,
  Until: 13:00,0.877462,
  Until: 14:00,0.830916,
  Until: 15:00,0.789273,
  Until: 16:00,0.758486,
  Until: 17:00,0.761419,
  Until: 18:00,0.769368,
  Until: 19:00,0.787554,
  Until: 20:00,0.802444,
  Until: 21:00,0.819969,
  Until: 22:00,0.873333,
  Until: 23:00,0.928984,
  Until: 24:00,0.978412,
  Through: 5/15,
  For: AllDays,
  Until: 01:00,0.980994,
  Until: 02:00,1.028948,
  Until: 03:00,1.082333,
  Until: 04:00,1.081749,
  Until: 05:00,1.088660,
  Until: 06:00,1.100137,
  Until: 07:00,1.062788,
  Until: 08:00,1.049957,
  Until: 09:00,1.041315,
  Until: 10:00,0.978689,
  Until: 11:00,0.941832,
  Until: 12:00,0.905139,
  Until: 13:00,0.844579,
  Until: 14:00,0.812886,
  Until: 15:00,0.784834,
  Until: 16:00,0.675519,
  Until: 17:00,0.721862,
  Until: 18:00,0.769368,
  Until: 19:00,0.826008,
  Until: 20:00,0.868665,
  Until: 21:00,0.904340,
  Until: 22:00,0.919992,
  Until: 23:00,1.059211,
  Until: 24:00,1.017201,
  Through: 5/16,
  For: AllDays,
  Until: 01:00,1.073391,
  Until: 02:00,1.078263,
  Until: 03:00,1.081749,
  Until: 04:00,1.132515,
  Until: 05:00,1.152289,
  Until: 06:00,1.171730,
  Until: 07:00,1.175810,
  Until: 08:00,1.152629,
  Until: 09:00,1.125418,
  Until: 10:00,1.047803,
  Until: 11:00,0.938629,
  Until: 12:00,0.820483,
  Until: 13:00,0.763473,
  Until: 14:00,0.688940,
  Until: 15:00,0.608227,
  Until: 16:00,0.541973,
  Until: 17:00,0.633455,
  Until: 18:00,0.715407,
  Until: 19:00,0.768781,
  Until: 20:00,0.798191,
  Until: 21:00,0.828375,
  Until: 22:00,0.847605,
  Until: 23:00,0.907930,
  Until: 24:00,0.961957,
  Through: 5/17,
  For: AllDays,
  Until: 01:00,0.872298,
  Until: 02:00,0.878491,
  Until: 03:00,0.891425,
  Until: 04:00,0.819969,
  Until: 05:00,0.851611,
  Until: 06:00,0.884812,
  Until: 07:00,0.871227,
  Until: 08:00,0.877050,
  Until: 09:00,0.889226,
  Until: 10:00,0.832329,
  Until: 11:00,0.798153,
  Until: 12:00,0.771909,
  Until: 13:00,0.723945,
  Until: 14:00,0.681688,
  Until: 15:00,0.634120,
  Until: 16:00,0.715407,
  Until: 17:00,0.696376,
  Until: 18:00,0.706041,
  Until: 19:00,0.743445,
  Until: 20:00,0.767134,
  Until: 21:00,0.789273,
  Until: 22:00,0.789616,
  Until: 23:00,0.807308,
  Until: 24:00,0.842257,
  Through: 5/18,
  For: AllDays,
  Until: 01:00,0.855211,
  Until: 02:00,0.874677,
  Until: 03:00,0.906802,
  Until: 04:00,0.916712,
  Until: 05:00,0.921628,
  Until: 06:00,0.921628,
  Until: 07:00,1.003758,
  Until: 08:00,0.989828,
  Until: 09:00,0.974061,
  Until: 10:00,0.926517,
  Until: 11:00,0.774752,
  Until: 12:00,0.597434,
  Until: 13:00,0.558343,
  Until: 14:00,0.495461,
  Until: 15:00,0.442202,
  Until: 16:00,0.452303,
  Until: 17:00,0.531479,
  Until: 18:00,0.596728,
  Until: 19:00,0.689683,
  Until: 20:00,0.743405,
  Until: 21:00,0.812181,
  Until: 22:00,0.847071,
  Until: 23:00,0.836840,
  Until: 24:00,0.844900,
  Through: 5/19,
  For: AllDays,
  Until: 01:00,0.896781,
  Until: 02:00,0.911770,
  Until: 03:00,0.931381,
  Until: 04:00,0.945822,
  Until: 05:00,0.931381,
  Until: 06:00,0.921628,
  Until: 07:00,0.941033,
  Until: 08:00,0.916844,
  Until: 09:00,0.892573,
  Until: 10:00,0.792510,
  Until: 11:00,0.713003,
  Until: 12:00,0.639135,
  Until: 13:00,0.611191,
  Until: 14:00,0.661597,
  Until: 15:00,0.702791,
  Until: 16:00,0.659317,
  Until: 17:00,0.669652,
  Until: 18:00,0.688153,
  Until: 19:00,0.698147,
  Until: 20:00,0.767722,
  Until: 21:00,0.837596,
  Until: 22:00,0.898828,
  Until: 23:00,0.937312,
  Until: 24:00,0.976408,
  Through: 5/20,
  For: AllDays,
  Until: 01:00,0.911473,
  Until: 02:00,0.924206,
  Until: 03:00,0.938661,
  Until: 04:00,0.976408,
  Until: 05:00,0.967110,
  Until: 06:00,0.962427,
  Until: 07:00,0.922640,
  Until: 08:00,0.877737,
  Until: 09:00,0.836876,
  Until: 10:00,0.746316,
  Until: 11:00,0.739016,
  Until: 12:00,0.757850,
  Until: 13:00,0.733616,
  Until: 14:00,0.678366,
  Until: 15:00,0.627867,
  Until: 16:00,0.598643,
  Until: 17:00,0.651874,
  Until: 18:00,0.692733,
  Until: 19:00,0.778708,
  Until: 20:00,0.797171,
  Until: 21:00,0.818866,
  Until: 22:00,0.786789,
  Until: 23:00,0.831460,
  Until: 24:00,0.879005,
  Through: 5/21,
  For: AllDays,
  Until: 01:00,0.924108,
  Until: 02:00,0.927622,
  Until: 03:00,0.933351,
  Until: 04:00,1.001234,
  Until: 05:00,0.971863,
  Until: 06:00,0.943462,
  Until: 07:00,0.931090,
  Until: 08:00,0.904440,
  Until: 09:00,0.879005,
  Until: 10:00,0.793270,
  Until: 11:00,0.758843,
  Until: 12:00,0.721820,
  Until: 13:00,0.662871,
  Until: 14:00,0.725856,
  Until: 15:00,0.789197,
  Until: 16:00,0.771831,
  Until: 17:00,0.740360,
  Until: 18:00,0.705657,
  Until: 19:00,0.731437,
  Until: 20:00,0.773780,
  Until: 21:00,0.826008,
  Until: 22:00,0.842972,
  Until: 23:00,0.888718,
  Until: 24:00,0.928984,
  Through: 5/22,
  For: AllDays,
  Until: 01:00,0.947762,
  Until: 02:00,0.922738,
  Until: 03:00,0.904340,
  Until: 04:00,0.938661,
  Until: 05:00,0.913783,
  Until: 06:00,0.884812,
  Until: 07:00,0.912299,
  Until: 08:00,0.933513,
  Until: 09:00,0.958287,
  Until: 10:00,0.795923,
  Until: 11:00,0.767605,
  Until: 12:00,0.751865,
  Until: 13:00,0.689159,
  Until: 14:00,0.675563,
  Until: 15:00,0.668977,
  Until: 16:00,0.703862,
  Until: 17:00,0.701805,
  Until: 18:00,0.704504,
  Until: 19:00,0.741985,
  Until: 20:00,0.725234,
  Until: 21:00,0.713510,
  Until: 22:00,0.815291,
  Until: 23:00,0.774052,
  Until: 24:00,0.740360,
  Through: 5/23,
  For: AllDays,
  Until: 01:00,0.836984,
  Until: 02:00,0.826008,
  Until: 03:00,0.815291,
  Until: 04:00,0.793384,
  Until: 05:00,0.804505,
  Until: 06:00,0.822829,
  Until: 07:00,0.821364,
  Until: 08:00,0.842901,
  Until: 09:00,0.865643,
  Until: 10:00,0.868942,
  Until: 11:00,0.868769,
  Until: 12:00,0.875503,
  Until: 13:00,0.836984,
  Until: 14:00,0.775529,
  Until: 15:00,0.710888,
  Until: 16:00,0.471859,
  Until: 17:00,0.603654,
  Until: 18:00,0.713510,
  Until: 19:00,0.721695,
  Until: 20:00,0.758248,
  Until: 21:00,0.790798,
  Until: 22:00,0.802894,
  Until: 23:00,0.807756,
  Until: 24:00,0.819969,
  Through: 5/24,
  For: AllDays,
  Until: 01:00,0.873333,
  Until: 02:00,0.874539,
  Until: 03:00,0.882596,
  Until: 04:00,0.887700,
  Until: 05:00,0.904940,
  Until: 06:00,0.924760,
  Until: 07:00,0.943462,
  Until: 08:00,0.938179,
  Until: 09:00,0.934480,
  Until: 10:00,0.847605,
  Until: 11:00,0.834281,
  Until: 12:00,0.863552,
  Until: 13:00,0.775918,
  Until: 14:00,0.767605,
  Until: 15:00,0.764380,
  Until: 16:00,0.815660,
  Until: 17:00,0.825643,
  Until: 18:00,0.840109,
  Until: 19:00,0.797624,
  Until: 20:00,0.780986,
  Until: 21:00,0.783874,
  Until: 22:00,0.811848,
  Until: 23:00,0.953086,
  Until: 24:00,0.943462,
  Through: 5/25,
  For: AllDays,
  Until: 01:00,0.977025,
  Until: 02:00,0.960829,
  Until: 03:00,0.820483,
  Until: 04:00,0.967110,
  Until: 05:00,0.832329,
  Until: 06:00,0.831424,
  Until: 07:00,0.817394,
  Until: 08:00,0.836876,
  Until: 09:00,0.857673,
  Until: 10:00,0.861352,
  Until: 11:00,0.830481,
  Until: 12:00,0.807756,
  Until: 13:00,0.755143,
  Until: 14:00,0.728052,
  Until: 15:00,0.704504,
  Until: 16:00,0.741985,
  Until: 17:00,0.776577,
  Until: 18:00,0.815291,
  Until: 19:00,0.793384,
  Until: 20:00,0.826846,
  Until: 21:00,0.864250,
  Until: 22:00,0.938918,
  Until: 23:00,0.928011,
  Until: 24:00,0.924858,
  Through: 5/26,
  For: AllDays,
  Until: 01:00,0.903507,
  Until: 02:00,0.846004,
  Until: 03:00,0.791940,
  Until: 04:00,0.851328,
  Until: 05:00,0.867728,
  Until: 06:00,0.892269,
  Until: 07:00,0.862924,
  Until: 08:00,0.852918,
  Until: 09:00,0.839212,
  Until: 10:00,0.792510,
  Until: 11:00,0.720818,
  Until: 12:00,0.645886,
  Until: 13:00,0.727100,
  Until: 14:00,0.634168,
  Until: 15:00,0.525036,
  Until: 16:00,0.528752,
  Until: 17:00,0.637247,
  Until: 18:00,0.729788,
  Until: 19:00,0.942983,
  Until: 20:00,0.830118,
  Until: 21:00,0.889903,
  Until: 22:00,0.902340,
  Until: 23:00,0.911903,
  Until: 24:00,0.915035,
  Through: 5/27,
  For: AllDays,
  Until: 01:00,0.900100,
  Until: 02:00,0.905106,
  Until: 03:00,0.910084,
  Until: 04:00,0.919796,
  Until: 05:00,0.912794,
  Until: 06:00,0.910084,
  Until: 07:00,0.954981,
  Until: 08:00,0.968199,
  Until: 09:00,0.985864,
  Until: 10:00,0.985711,
  Until: 11:00,0.990740,
  Until: 12:00,0.997104,
  Until: 13:00,0.836984,
  Until: 14:00,0.776577,
  Until: 15:00,0.727845,
  Until: 16:00,0.754065,
  Until: 17:00,0.776577,
  Until: 18:00,0.798493,
  Until: 19:00,0.789197,
  Until: 20:00,0.853024,
  Until: 21:00,0.923880,
  Until: 22:00,0.868769,
  Until: 23:00,0.925671,
  Until: 24:00,0.980810,
  Through: 5/28,
  For: AllDays,
  Until: 01:00,1.022311,
  Until: 02:00,1.005677,
  Until: 03:00,1.029124,
  Until: 04:00,0.971305,
  Until: 05:00,0.970374,
  Until: 06:00,0.975637,
  Until: 07:00,0.989432,
  Until: 08:00,0.980195,
  Until: 09:00,0.972390,
  Until: 10:00,0.927524,
  Until: 11:00,0.918321,
  Until: 12:00,0.912299,
  Until: 13:00,0.924858,
  Until: 14:00,1.087276,
  Until: 15:00,1.260235,
  Until: 16:00,1.039694,
  Until: 17:00,1.108266,
  Until: 18:00,1.174118,
  Until: 19:00,1.084280,
  Until: 20:00,1.097752,
  Until: 21:00,1.109950,
  Until: 22:00,1.178216,
  Until: 23:00,1.180438,
  Until: 24:00,1.182172,
  Through: 5/29,
  For: AllDays,
  Until: 01:00,1.193582,
  Until: 02:00,1.172064,
  Until: 03:00,1.152943,
  Until: 04:00,1.184259,
  Until: 05:00,1.195650,
  Until: 06:00,1.141522,
  Until: 07:00,1.145473,
  Until: 08:00,1.188068,
  Until: 09:00,1.109407,
  Until: 10:00,1.052707,
  Until: 11:00,1.000271,
  Until: 12:00,0.948969,
  Until: 13:00,0.904940,
  Until: 14:00,0.912794,
  Until: 15:00,0.924858,
  Until: 16:00,0.905106,
  Until: 17:00,0.908991,
  Until: 18:00,0.918386,
  Until: 19:00,0.912794,
  Until: 20:00,0.928109,
  Until: 21:00,0.946331,
  Until: 22:00,0.937216,
  Until: 23:00,0.984243,
  Until: 24:00,1.052221,
  Through: 5/30,
  For: AllDays,
  Until: 01:00,1.077676,
  Until: 02:00,1.111929,
  Until: 03:00,1.146472,
  Until: 04:00,1.136047,
  Until: 05:00,1.078570,
  Until: 06:00,1.031112,
  Until: 07:00,1.056934,
  Until: 08:00,1.052793,
  Until: 09:00,1.042789,
  Until: 10:00,0.986231,
  Until: 11:00,0.989889,
  Until: 12:00,1.017438,
  Until: 13:00,1.017290,
  Until: 14:00,1.056506,
  Until: 15:00,1.094317,
  Until: 16:00,1.052221,
  Until: 17:00,1.061682,
  Until: 18:00,1.078095,
  Until: 19:00,1.072970,
  Until: 20:00,1.102953,
  Until: 21:00,1.137160,
  Until: 22:00,1.152943,
  Until: 23:00,1.179749,
  Until: 24:00,1.201129,
  Through: 5/31,
  For: AllDays,
  Until: 01:00,1.191486,
  Until: 02:00,1.180438,
  Until: 03:00,1.170573,
  Until: 04:00,1.158936,
  Until: 05:00,1.169105,
  Until: 06:00,1.181203,
  Until: 07:00,1.191865,
  Until: 08:00,1.161350,
  Until: 09:00,1.134773,
  Until: 10:00,1.149411,
  Until: 11:00,1.077313,
  Until: 12:00,1.010159,
  Until: 13:00,0.976964,
  Until: 14:00,1.009324,
  Until: 15:00,1.043598,
  Until: 16:00,0.953718,
  Until: 17:00,0.999970,
  Until: 18:00,1.039839,
  Until: 19:00,1.019863,
  Until: 20:00,1.037577,
  Until: 21:00,1.033330,
  Until: 22:00,1.080356,
  Until: 23:00,1.147286,
  Until: 24:00,1.194591,
  Through: 6/1,
  For: AllDays,
  Until: 01:00,1.256453,
  Until: 02:00,1.270613,
  Until: 03:00,1.271537,
  Until: 04:00,1.278624,
  Until: 05:00,1.279966,
  Until: 06:00,1.270755,
  Until: 07:00,1.289228,
  Until: 08:00,1.285719,
  Until: 09:00,1.235543,
  Until: 10:00,1.128759,
  Until: 11:00,1.011053,
  Until: 12:00,0.889226,
  Until: 13:00,0.781025,
  Until: 14:00,0.708213,
  Until: 15:00,0.619755,
  Until: 16:00,0.597485,
  Until: 17:00,0.712792,
  Until: 18:00,0.819969,
  Until: 19:00,1.010219,
  Until: 20:00,1.012720,
  Until: 21:00,1.099014,
  Until: 22:00,1.128759,
  Until: 23:00,1.164872,
  Until: 24:00,1.201154,
  Through: 6/2,
  For: AllDays,
  Until: 01:00,1.244893,
  Until: 02:00,1.259398,
  Until: 03:00,1.260880,
  Until: 04:00,1.222899,
  Until: 05:00,1.222628,
  Until: 06:00,1.224745,
  Until: 07:00,1.246465,
  Until: 08:00,1.217815,
  Until: 09:00,1.141364,
  Until: 10:00,1.104482,
  Until: 11:00,0.978689,
  Until: 12:00,0.839535,
  Until: 13:00,0.780986,
  Until: 14:00,0.712369,
  Until: 15:00,0.644298,
  Until: 16:00,0.547448,
  Until: 17:00,0.708171,
  Until: 18:00,0.852918,
  Until: 19:00,0.914278,
  Until: 20:00,0.938757,
  Until: 21:00,0.959763,
  Until: 22:00,1.017794,
  Until: 23:00,1.060263,
  Until: 24:00,1.170058,
  Through: 6/3,
  For: AllDays,
  Until: 01:00,1.184107,
  Until: 02:00,1.222899,
  Until: 03:00,1.241259,
  Until: 04:00,1.255734,
  Until: 05:00,1.255806,
  Until: 06:00,1.242835,
  Until: 07:00,1.202407,
  Until: 08:00,1.209899,
  Until: 09:00,1.160339,
  Until: 10:00,1.104482,
  Until: 11:00,1.037693,
  Until: 12:00,0.972514,
  Until: 13:00,0.906503,
  Until: 14:00,0.868665,
  Until: 15:00,0.836336,
  Until: 16:00,0.873333,
  Until: 17:00,0.917993,
  Until: 18:00,0.963052,
  Until: 19:00,1.026633,
  Until: 20:00,1.048407,
  Until: 21:00,1.069737,
  Until: 22:00,1.021191,
  Until: 23:00,0.994836,
  Until: 24:00,1.064911,
  Through: 6/4,
  For: AllDays,
  Until: 01:00,1.100383,
  Until: 02:00,1.039868,
  Until: 03:00,1.108320,
  Until: 04:00,1.100383,
  Until: 05:00,1.104591,
  Until: 06:00,1.101067,
  Until: 07:00,1.092141,
  Until: 08:00,1.087996,
  Until: 09:00,1.010487,
  Until: 10:00,1.001505,
  Until: 11:00,0.936219,
  Until: 12:00,1.019390,
  Until: 13:00,0.840432,
  Until: 14:00,0.796037,
  Until: 15:00,0.748130,
  Until: 16:00,0.730159,
  Until: 17:00,0.772416,
  Until: 18:00,0.813108,
  Until: 19:00,0.812181,
  Until: 20:00,0.844900,
  Until: 21:00,0.881538,
  Until: 22:00,0.881538,
  Until: 23:00,0.900134,
  Until: 24:00,0.931090,
  Through: 6/5,
  For: AllDays,
  Until: 01:00,0.938661,
  Until: 02:00,0.938757,
  Until: 03:00,0.940744,
  Until: 04:00,0.927329,
  Until: 05:00,0.934609,
  Until: 06:00,0.938629,
  Until: 07:00,0.941832,
  Until: 08:00,0.941161,
  Until: 09:00,0.941033,
  Until: 10:00,0.916712,
  Until: 11:00,0.891729,
  Until: 12:00,0.866025,
  Until: 13:00,0.828702,
  Until: 14:00,0.823927,
  Until: 15:00,0.826008,
  Until: 16:00,0.852918,
  Until: 17:00,0.847711,
  Until: 18:00,0.839212,
  Until: 19:00,0.863448,
  Until: 20:00,0.847711,
  Until: 21:00,0.839212,
  Until: 22:00,0.862924,
  Until: 23:00,0.847711,
  Until: 24:00,0.836840,
  Through: 6/6,
  For: AllDays,
  Until: 01:00,0.863448,
  Until: 02:00,0.853766,
  Until: 03:00,0.847569,
  Until: 04:00,0.873816,
  Until: 05:00,0.873816,
  Until: 06:00,0.873816,
  Until: 07:00,0.891729,
  Until: 08:00,0.906802,
  Until: 09:00,0.921628,
  Until: 10:00,0.840432,
  Until: 11:00,0.818425,
  Until: 12:00,0.800640,
  Until: 13:00,0.770307,
  Until: 14:00,0.754265,
  Until: 15:00,0.745468,
  Until: 16:00,0.786789,
  Until: 17:00,0.796037,
  Until: 18:00,0.817725,
  Until: 19:00,0.817725,
  Until: 20:00,0.817725,
  Until: 21:00,0.817725,
  Until: 22:00,0.823232,
  Until: 23:00,0.842222,
  Until: 24:00,0.878491,
  Through: 6/7,
  For: AllDays,
  Until: 01:00,0.894966,
  Until: 02:00,0.938179,
  Until: 03:00,0.985619,
  Until: 04:00,1.030002,
  Until: 05:00,1.038100,
  Until: 06:00,1.048407,
  Until: 07:00,1.080523,
  Until: 08:00,1.068413,
  Until: 09:00,1.054708,
  Until: 10:00,1.034088,
  Until: 11:00,0.994442,
  Until: 12:00,0.953718,
  Until: 13:00,1.043598,
  Until: 14:00,1.039259,
  Until: 15:00,1.034903,
  Until: 16:00,0.985864,
  Until: 17:00,0.956304,
  Until: 18:00,0.936734,
  Until: 19:00,0.956934,
  Until: 20:00,0.942600,
  Until: 21:00,0.934480,
  Until: 22:00,0.958349,
  Until: 23:00,0.963052,
  Until: 24:00,0.967732,
  Through: 6/8,
  For: AllDays,
  Until: 01:00,1.007831,
  Until: 02:00,0.998825,
  Until: 03:00,0.994291,
  Until: 04:00,0.999277,
  Until: 05:00,0.990193,
  Until: 06:00,0.976408,
  Until: 07:00,0.948874,
  Until: 08:00,0.970933,
  Until: 09:00,0.998523,
  Until: 10:00,0.894292,
  Until: 11:00,0.909919,
  Until: 12:00,0.937858,
  Until: 13:00,0.964396,
  Until: 14:00,0.909919,
  Until: 15:00,0.848422,
  Until: 16:00,0.876019,
  Until: 17:00,0.874471,
  Until: 18:00,0.879793,
  Until: 19:00,0.900100,
  Until: 20:00,0.907831,
  Until: 21:00,0.919796,
  Until: 22:00,0.948810,
  Until: 23:00,0.937216,
  Until: 24:00,0.924858,
  Through: 6/9,
  For: AllDays,
  Until: 01:00,0.917238,
  Until: 02:00,0.918321,
  Until: 03:00,0.927524,
  Until: 04:00,0.962427,
  Until: 05:00,0.979734,
  Until: 06:00,0.998825,
  Until: 07:00,0.985161,
  Until: 08:00,0.997920,
  Until: 09:00,1.020896,
  Until: 10:00,1.075158,
  Until: 11:00,1.119380,
  Until: 12:00,1.166784,
  Until: 13:00,1.078933,
  Until: 14:00,1.026281,
  Until: 15:00,0.976964,
  Until: 16:00,0.963146,
  Until: 17:00,0.977488,
  Until: 18:00,1.000723,
  Until: 19:00,0.931025,
  Until: 20:00,0.949350,
  Until: 21:00,0.972018,
  Until: 22:00,1.096380,
  Until: 23:00,1.085668,
  Until: 24:00,1.069822,
  Through: 6/10,
  For: AllDays,
  Until: 01:00,1.018622,
  Until: 02:00,0.971770,
  Until: 03:00,0.926159,
  Until: 04:00,0.903507,
  Until: 05:00,0.918386,
  Until: 06:00,0.928173,
  Until: 07:00,0.902340,
  Until: 08:00,0.912299,
  Until: 09:00,0.917238,
  Until: 10:00,0.852035,
  Until: 11:00,0.883108,
  Until: 12:00,0.924206,
  Until: 13:00,0.873954,
  Until: 14:00,0.805142,
  Until: 15:00,0.734027,
  Until: 16:00,0.760033,
  Until: 17:00,0.828302,
  Until: 18:00,0.891357,
  Until: 19:00,0.900100,
  Until: 20:00,0.893956,
  Until: 21:00,0.893450,
  Until: 22:00,1.008518,
  Until: 23:00,0.993836,
  Until: 24:00,0.986322,
  Through: 6/11,
  For: AllDays,
  Until: 01:00,0.997467,
  Until: 02:00,0.993382,
  Until: 03:00,0.986231,
  Until: 04:00,1.006485,
  Until: 05:00,0.998463,
  Until: 06:00,0.993382,
  Until: 07:00,1.028685,
  Until: 08:00,1.025253,
  Until: 09:00,1.020306,
  Until: 10:00,1.006485,
  Until: 11:00,0.966798,
  Until: 12:00,0.934416,
  Until: 13:00,1.018622,
  Until: 14:00,0.952991,
  Until: 15:00,0.896412,
  Until: 16:00,0.906436,
  Until: 17:00,0.920352,
  Until: 18:00,0.938918,
  Until: 19:00,0.924695,
  Until: 20:00,0.952675,
  Until: 21:00,0.988366,
  Until: 22:00,0.975019,
  Until: 23:00,0.997014,
  Until: 24:00,1.026721,
  Through: 6/12,
  For: AllDays,
  Until: 01:00,1.039839,
  Until: 02:00,1.067143,
  Until: 03:00,1.092582,
  Until: 04:00,1.097670,
  Until: 05:00,1.101860,
  Until: 06:00,1.113066,
  Until: 07:00,1.128465,
  Until: 08:00,1.073111,
  Until: 09:00,1.024724,
  Until: 10:00,1.061342,
  Until: 11:00,1.064091,
  Until: 12:00,1.073616,
  Until: 13:00,1.010159,
  Until: 14:00,0.981577,
  Until: 15:00,0.958444,
  Until: 16:00,1.004478,
  Until: 17:00,1.023931,
  Until: 18:00,1.041778,
  Until: 19:00,1.052707,
  Until: 20:00,1.086500,
  Until: 21:00,1.115229,
  Until: 22:00,1.123302,
  Until: 23:00,1.115229,
  Until: 24:00,1.111170,
  Through: 6/13,
  For: AllDays,
  Until: 01:00,1.096022,
  Until: 02:00,1.154509,
  Until: 03:00,1.169672,
  Until: 04:00,1.116443,
  Until: 05:00,1.168719,
  Until: 06:00,1.219199,
  Until: 07:00,1.209675,
  Until: 08:00,1.146656,
  Until: 09:00,1.081359,
  Until: 10:00,1.043078,
  Until: 11:00,0.989067,
  Until: 12:00,0.934480,
  Until: 13:00,0.887191,
  Until: 14:00,0.864145,
  Until: 15:00,0.842257,
  Until: 16:00,0.876947,
  Until: 17:00,0.893045,
  Until: 18:00,0.916417,
  Until: 19:00,0.931381,
  Until: 20:00,1.025694,
  Until: 21:00,1.114661,
  Until: 22:00,1.196405,
  Until: 23:00,1.230780,
  Until: 24:00,1.243804,
  Through: 6/14,
  For: AllDays,
  Until: 01:00,1.193507,
  Until: 02:00,1.254654,
  Until: 03:00,1.261477,
  Until: 04:00,1.240895,
  Until: 05:00,1.254846,
  Until: 06:00,1.263386,
  Until: 07:00,1.259805,
  Until: 08:00,1.252564,
  Until: 09:00,1.165028,
  Until: 10:00,1.147128,
  Until: 11:00,1.116389,
  Until: 12:00,1.081999,
  Until: 13:00,1.216330,
  Until: 14:00,1.116686,
  Until: 15:00,1.017290,
  Until: 16:00,1.044896,
  Until: 17:00,1.030674,
  Until: 18:00,1.022164,
  Until: 19:00,1.029709,
  Until: 20:00,1.047544,
  Until: 21:00,1.069822,
  Until: 22:00,1.037867,
  Until: 23:00,1.137160,
  Until: 24:00,1.145999,
  Through: 6/15,
  For: AllDays,
  Until: 01:00,1.142050,
  Until: 02:00,1.172758,
  Until: 03:00,1.202132,
  Until: 04:00,1.137557,
  Until: 05:00,1.178344,
  Until: 06:00,1.230486,
  Until: 07:00,1.237808,
  Until: 08:00,1.231147,
  Until: 09:00,1.194591,
  Until: 10:00,1.090595,
  Until: 11:00,1.016905,
  Until: 12:00,0.941544,
  Until: 13:00,0.924695,
  Until: 14:00,0.912794,
  Until: 15:00,0.900100,
  Until: 16:00,0.891357,
  Until: 17:00,0.912794,
  Until: 18:00,0.937858,
  Until: 19:00,0.983784,
  Until: 20:00,1.002977,
  Until: 21:00,1.020306,
  Until: 22:00,1.041778,
  Until: 23:00,1.111170,
  Until: 24:00,1.012750,
  Through: 6/16,
  For: AllDays,
  Until: 01:00,1.090098,
  Until: 02:00,1.126381,
  Until: 03:00,1.151113,
  Until: 04:00,1.176604,
  Until: 05:00,1.192067,
  Until: 06:00,1.185403,
  Until: 07:00,1.236152,
  Until: 08:00,1.225949,
  Until: 09:00,1.210670,
  Until: 10:00,1.123302,
  Until: 11:00,0.897621,
  Until: 12:00,0.914245,
  Until: 13:00,0.659728,
  Until: 14:00,0.612372,
  Until: 15:00,0.566430,
  Until: 16:00,0.582165,
  Until: 17:00,0.694687,
  Until: 18:00,0.793270,
  Until: 19:00,0.887700,
  Until: 20:00,0.951093,
  Until: 21:00,1.109950,
  Until: 22:00,1.098904,
  Until: 23:00,1.138034,
  Until: 24:00,1.149935,
  Through: 6/17,
  For: AllDays,
  Until: 01:00,1.166784,
  Until: 02:00,1.169801,
  Until: 03:00,1.165544,
  Until: 04:00,1.092582,
  Until: 05:00,1.110031,
  Until: 06:00,1.126114,
  Until: 07:00,1.135384,
  Until: 08:00,1.124856,
  Until: 09:00,1.113066,
  Until: 10:00,1.154718,
  Until: 11:00,1.168745,
  Until: 12:00,1.191182,
  Until: 13:00,1.095555,
  Until: 14:00,1.107858,
  Until: 15:00,1.115985,
  Until: 16:00,0.922640,
  Until: 17:00,0.970840,
  Until: 18:00,1.047631,
  Until: 19:00,0.953560,
  Until: 20:00,0.916745,
  Until: 21:00,0.889903,
  Until: 22:00,0.910084,
  Until: 23:00,0.886682,
  Until: 24:00,0.872298,
  Through: 6/18,
  For: AllDays,
  Until: 01:00,0.847071,
  Until: 02:00,0.855035,
  Until: 03:00,0.874643,
  Until: 04:00,0.962521,
  Until: 05:00,0.930119,
  Until: 06:00,0.904940,
  Until: 07:00,0.950238,
  Until: 08:00,0.876432,
  Until: 09:00,0.819969,
  Until: 10:00,0.810176,
  Until: 11:00,0.824365,
  Until: 12:00,0.834714,
  Until: 13:00,0.802143,
  Until: 14:00,0.780446,
  Until: 15:00,0.771909,
  Until: 16:00,0.742066,
  Until: 17:00,0.748130,
  Until: 18:00,0.754145,
  Until: 19:00,0.803269,
  Until: 20:00,0.809432,
  Until: 21:00,0.811848,
  Until: 22:00,0.800978,
  Until: 23:00,0.810325,
  Until: 24:00,0.828375,
  Through: 6/19,
  For: AllDays,
  Until: 01:00,0.992107,
  Until: 02:00,0.995290,
  Until: 03:00,0.999970,
  Until: 04:00,0.998523,
  Until: 05:00,0.989371,
  Until: 06:00,0.981639,
  Until: 07:00,0.962427,
  Until: 08:00,0.971863,
  Until: 09:00,0.978412,
  Until: 10:00,0.935929,
  Until: 11:00,0.922901,
  Until: 12:00,0.922150,
  Until: 13:00,0.941544,
  Until: 14:00,0.946331,
  Until: 15:00,0.951093,
  Until: 16:00,0.937216,
  Until: 17:00,0.927784,
  Until: 18:00,0.919206,
  Until: 19:00,0.952991,
  Until: 20:00,0.985711,
  Until: 21:00,1.023548,
  Until: 22:00,1.000000,
  Until: 23:00,1.042009,
  Until: 24:00,1.081777,
  Through: 6/20,
  For: AllDays,
  Until: 01:00,1.068751,
  Until: 02:00,1.059495,
  Until: 03:00,1.056420,
  Until: 04:00,1.054251,
  Until: 05:00,1.049957,
  Until: 06:00,1.045645,
  Until: 07:00,1.045645,
  Until: 08:00,1.045645,
  Until: 09:00,1.041315,
  Until: 10:00,1.010487,
  Until: 11:00,0.957343,
  Until: 12:00,0.899297,
  Until: 13:00,0.879005,
  Until: 14:00,0.873850,
  Until: 15:00,0.868665,
  Until: 16:00,0.922640,
  Until: 17:00,0.939238,
  Until: 18:00,0.958349,
  Until: 19:00,0.947762,
  Until: 20:00,0.947762,
  Until: 21:00,0.947762,
  Until: 22:00,0.965239,
  Until: 23:00,0.947540,
  Until: 24:00,0.928173,
  Through: 6/21,
  For: AllDays,
  Until: 01:00,0.934577,
  Until: 02:00,0.911903,
  Until: 03:00,0.892269,
  Until: 04:00,0.887191,
  Until: 05:00,0.887191,
  Until: 06:00,0.887191,
  Until: 07:00,0.999518,
  Until: 08:00,1.004028,
  Until: 09:00,1.008518,
  Until: 10:00,0.987543,
  Until: 11:00,0.986689,
  Until: 12:00,0.990436,
  Until: 13:00,1.008518,
  Until: 14:00,1.008518,
  Until: 15:00,1.008518,
  Until: 16:00,0.972328,
  Until: 17:00,0.947921,
  Until: 18:00,0.927037,
  Until: 19:00,0.937858,
  Until: 20:00,0.937216,
  Until: 21:00,0.947762,
  Until: 22:00,0.939302,
  Until: 23:00,0.966268,
  Until: 24:00,0.998523,
  Through: 6/22,
  For: AllDays,
  Until: 01:00,0.992927,
  Until: 02:00,0.975019,
  Until: 03:00,0.958349,
  Until: 04:00,0.962427,
  Until: 05:00,1.002527,
  Until: 06:00,1.038738,
  Until: 07:00,1.013345,
  Until: 08:00,0.999880,
  Until: 09:00,0.986231,
  Until: 10:00,0.952201,
  Until: 11:00,0.958287,
  Until: 12:00,0.967359,
  Until: 13:00,0.921268,
  Until: 14:00,1.036212,
  Until: 15:00,1.152629,
  Until: 16:00,1.068977,
  Until: 17:00,1.056506,
  Until: 18:00,1.053937,
  Until: 19:00,1.086028,
  Until: 20:00,1.064940,
  Until: 21:00,1.052364,
  Until: 22:00,1.032280,
  Until: 23:00,0.995290,
  Until: 24:00,0.958444,
  Through: 6/23,
  For: AllDays,
  Until: 01:00,0.980257,
  Until: 02:00,0.966798,
  Until: 03:00,0.953718,
  Until: 04:00,0.900000,
  Until: 05:00,0.955359,
  Until: 06:00,1.017734,
  Until: 07:00,1.007532,
  Until: 08:00,1.016461,
  Until: 09:00,1.025312,
  Until: 10:00,0.995441,
  Until: 11:00,1.008518,
  Until: 12:00,1.034612,
  Until: 13:00,0.977888,
  Until: 14:00,0.968604,
  Until: 15:00,0.963928,
  Until: 16:00,0.874471,
  Until: 17:00,0.879793,
  Until: 18:00,0.878148,
  Until: 19:00,0.887191,
  Until: 20:00,0.918878,
  Until: 21:00,0.958287,
  Until: 22:00,0.961644,
  Until: 23:00,0.947540,
  Until: 24:00,0.936734,
  Through: 6/24,
  For: AllDays,
  Until: 01:00,0.972483,
  Until: 02:00,0.997920,
  Until: 03:00,1.026575,
  Until: 04:00,1.026575,
  Until: 05:00,1.058215,
  Until: 06:00,1.086167,
  Until: 07:00,1.124052,
  Until: 08:00,1.128065,
  Until: 09:00,1.136047,
  Until: 10:00,1.172064,
  Until: 11:00,1.174760,
  Until: 12:00,1.178727,
  Until: 13:00,1.139753,
  Until: 14:00,1.168590,
  Until: 15:00,1.197990,
  Until: 16:00,1.155500,
  Until: 17:00,1.183954,
  Until: 18:00,1.212982,
  Until: 19:00,1.103090,
  Until: 20:00,1.106280,
  Until: 21:00,1.109950,
  Until: 22:00,1.060689,
  Until: 23:00,1.065024,
  Until: 24:00,1.066776,
  Through: 6/25,
  For: AllDays,
  Until: 01:00,1.122363,
  Until: 02:00,1.145683,
  Until: 03:00,1.170573,
  Until: 04:00,1.180438,
  Until: 05:00,1.147128,
  Until: 06:00,1.111170,
  Until: 07:00,1.118734,
  Until: 08:00,1.139277,
  Until: 09:00,1.164640,
  Until: 10:00,1.178216,
  Until: 11:00,1.249675,
  Until: 12:00,1.340046,
  Until: 13:00,1.166397,
  Until: 14:00,1.319661,
  Until: 15:00,1.496099,
  Until: 16:00,1.303471,
  Until: 17:00,1.288129,
  Until: 18:00,1.270115,
  Until: 19:00,1.284265,
  Until: 20:00,1.274424,
  Until: 21:00,1.270471,
  Until: 22:00,1.271537,
  Until: 23:00,1.220039,
  Until: 24:00,1.185403,
  Through: 6/26,
  For: AllDays,
  Until: 01:00,1.240652,
  Until: 02:00,1.225949,
  Until: 03:00,1.219718,
  Until: 04:00,1.250687,
  Until: 05:00,1.209899,
  Until: 06:00,1.219199,
  Until: 07:00,1.219199,
  Until: 08:00,1.206758,
  Until: 09:00,1.194642,
  Until: 10:00,1.136497,
  Until: 11:00,1.076138,
  Until: 12:00,1.008249,
  Until: 13:00,0.961957,
  Until: 14:00,0.939302,
  Until: 15:00,0.912794,
  Until: 16:00,0.898828,
  Until: 17:00,0.942120,
  Until: 18:00,0.985619,
  Until: 19:00,1.082445,
  Until: 20:00,1.024519,
  Until: 21:00,1.177756,
  Until: 22:00,1.207681,
  Until: 23:00,1.245377,
  Until: 24:00,1.247431,
  Through: 6/27,
  For: AllDays,
  Until: 01:00,1.245377,
  Until: 02:00,1.263338,
  Until: 03:00,1.276077,
  Until: 04:00,1.262551,
  Until: 05:00,1.291212,
  Until: 06:00,1.282200,
  Until: 07:00,1.296427,
  Until: 08:00,1.311074,
  Until: 09:00,1.336445,
  Until: 10:00,1.277681,
  Until: 11:00,1.197236,
  Until: 12:00,1.156152,
  Until: 13:00,1.069681,
  Until: 14:00,1.073896,
  Until: 15:00,1.082278,
  Until: 16:00,1.051419,
  Until: 17:00,1.068554,
  Until: 18:00,1.092582,
  Until: 19:00,1.119273,
  Until: 20:00,1.135304,
  Until: 21:00,1.151113,
  Until: 22:00,1.172373,
  Until: 23:00,1.168513,
  Until: 24:00,1.214024,
  Through: 6/28,
  For: AllDays,
  Until: 01:00,1.229678,
  Until: 02:00,1.237005,
  Until: 03:00,1.244288,
  Until: 04:00,1.240652,
  Until: 05:00,1.222382,
  Until: 06:00,1.210297,
  Until: 07:00,1.191865,
  Until: 08:00,1.129586,
  Until: 09:00,1.133578,
  Until: 10:00,1.133180,
  Until: 11:00,1.108999,
  Until: 12:00,1.080105,
  Until: 13:00,1.020306,
  Until: 14:00,1.003338,
  Until: 15:00,0.992168,
  Until: 16:00,0.990193,
  Until: 17:00,0.990193,
  Until: 18:00,0.985619,
  Until: 19:00,0.975946,
  Until: 20:00,1.030002,
  Until: 21:00,1.081359,
  Until: 22:00,1.115229,
  Until: 23:00,1.133791,
  Until: 24:00,1.154118,
  Through: 6/29,
  For: AllDays,
  Until: 01:00,1.151113,
  Until: 02:00,1.145473,
  Until: 03:00,1.199046,
  Until: 04:00,1.152943,
  Until: 05:00,1.161739,
  Until: 06:00,1.173272,
  Until: 07:00,1.180055,
  Until: 08:00,1.176220,
  Until: 09:00,1.117118,
  Until: 10:00,1.020306,
  Until: 11:00,0.974556,
  Until: 12:00,0.933028,
  Until: 13:00,0.834714,
  Until: 14:00,0.813997,
  Until: 15:00,0.790798,
  Until: 16:00,0.767016,
  Until: 17:00,0.830481,
  Until: 18:00,0.897822,
  Until: 19:00,1.022311,
  Until: 20:00,1.021339,
  Until: 21:00,1.020896,
  Until: 22:00,1.003038,
  Until: 23:00,1.021339,
  Until: 24:00,1.039839,
  Through: 6/30,
  For: AllDays,
  Until: 01:00,1.002437,
  Until: 02:00,1.004328,
  Until: 03:00,1.013345,
  Until: 04:00,1.051419,
  Until: 05:00,1.068469,
  Until: 06:00,1.085252,
  Until: 07:00,1.092582,
  Until: 08:00,1.084280,
  Until: 09:00,1.080105,
  Until: 10:00,1.025312,
  Until: 11:00,0.947540,
  Until: 12:00,0.861352,
  Until: 13:00,0.864250,
  Until: 14:00,0.905505,
  Until: 15:00,0.954507,
  Until: 16:00,0.914541,
  Until: 17:00,0.932867,
  Until: 18:00,0.953718,
  Until: 19:00,1.010487,
  Until: 20:00,1.056848,
  Until: 21:00,1.117360,
  Until: 22:00,1.115634,
  Until: 23:00,1.102544,
  Until: 24:00,1.075466,
  Through: 7/1,
  For: AllDays,
  Until: 01:00,1.051362,
  Until: 02:00,1.053222,
  Until: 03:00,1.055137,
  Until: 04:00,1.050846,
  Until: 05:00,1.037867,
  Until: 06:00,1.031550,
  Until: 07:00,1.033505,
  Until: 08:00,1.029651,
  Until: 09:00,1.023401,
  Until: 10:00,1.019863,
  Until: 11:00,0.994079,
  Until: 12:00,0.964771,
  Until: 13:00,0.937858,
  Until: 14:00,0.939719,
  Until: 15:00,0.946617,
  Until: 16:00,0.948969,
  Until: 17:00,0.945949,
  Until: 18:00,0.941544,
  Until: 19:00,0.942024,
  Until: 20:00,0.942024,
  Until: 21:00,0.937216,
  Until: 22:00,0.937216,
  Until: 23:00,0.942600,
  Until: 24:00,1.045242,
  Through: 7/2,
  For: AllDays,
  Until: 01:00,1.058983,
  Until: 02:00,1.036212,
  Until: 03:00,1.030002,
  Until: 04:00,1.020129,
  Until: 05:00,0.916351,
  Until: 06:00,1.030879,
  Until: 07:00,1.063666,
  Until: 08:00,1.055137,
  Until: 09:00,1.055137,
  Until: 10:00,0.927524,
  Until: 11:00,0.886172,
  Until: 12:00,0.846823,
  Until: 13:00,0.802894,
  Until: 14:00,0.802894,
  Until: 15:00,0.808502,
  Until: 16:00,0.808502,
  Until: 17:00,0.829283,
  Until: 18:00,0.856618,
  Until: 19:00,0.879691,
  Until: 20:00,0.894966,
  Until: 21:00,1.031025,
  Until: 22:00,1.044088,
  Until: 23:00,1.065449,
  Until: 24:00,1.092720,
  Through: 7/3,
  For: AllDays,
  Until: 01:00,1.113472,
  Until: 02:00,1.064176,
  Until: 03:00,1.095885,
  Until: 04:00,1.125177,
  Until: 05:00,1.134189,
  Until: 06:00,1.136762,
  Until: 07:00,1.207432,
  Until: 08:00,1.237443,
  Until: 09:00,1.189209,
  Until: 10:00,1.219668,
  Until: 11:00,1.182044,
  Until: 12:00,1.143183,
  Until: 13:00,1.102953,
  Until: 14:00,1.101642,
  Until: 15:00,1.100548,
  Until: 16:00,1.099671,
  Until: 17:00,1.154327,
  Until: 18:00,1.212361,
  Until: 19:00,1.264768,
  Until: 20:00,1.277705,
  Until: 21:00,1.282435,
  Until: 22:00,1.295474,
  Until: 23:00,1.302431,
  Until: 24:00,1.305895,
  Through: 7/4,
  For: AllDays,
  Until: 01:00,1.312796,
  Until: 02:00,1.336783,
  Until: 03:00,1.364768,
  Until: 04:00,1.390025,
  Until: 05:00,1.374795,
  Until: 06:00,1.358175,
  Until: 07:00,1.343525,
  Until: 08:00,1.325719,
  Until: 09:00,1.306863,
  Until: 10:00,1.289532,
  Until: 11:00,1.291982,
  Until: 12:00,1.299073,
  Until: 13:00,1.303817,
  Until: 14:00,1.282904,
  Until: 15:00,1.263482,
  Until: 16:00,1.242180,
  Until: 17:00,1.207432,
  Until: 18:00,1.180438,
  Until: 19:00,1.151845,
  Until: 20:00,1.110601,
  Until: 21:00,1.078570,
  Until: 22:00,1.039694,
  Until: 23:00,1.031112,
  Until: 24:00,1.016461,
  Through: 7/5,
  For: AllDays,
  Until: 01:00,1.010964,
  Until: 02:00,0.993382,
  Until: 03:00,0.981639,
  Until: 04:00,0.966642,
  Until: 05:00,0.986536,
  Until: 06:00,1.013285,
  Until: 07:00,1.033505,
  Until: 08:00,1.039868,
  Until: 09:00,1.047487,
  Until: 10:00,1.062476,
  Until: 11:00,1.061370,
  Until: 12:00,1.060689,
  Until: 13:00,1.060774,
  Until: 14:00,1.035252,
  Until: 15:00,1.000000,
  Until: 16:00,0.973257,
  Until: 17:00,0.990649,
  Until: 18:00,1.003758,
  Until: 19:00,1.021869,
  Until: 20:00,1.014622,
  Until: 21:00,1.013285,
  Until: 22:00,1.008966,
  Until: 23:00,1.013434,
  Until: 24:00,1.022311,
  Through: 7/6,
  For: AllDays,
  Until: 01:00,1.026721,
  Until: 02:00,1.042212,
  Until: 03:00,1.054251,
  Until: 04:00,1.069681,
  Until: 05:00,1.062788,
  Until: 06:00,1.059410,
  Until: 07:00,1.052793,
  Until: 08:00,1.059410,
  Until: 09:00,1.062788,
  Until: 10:00,1.069681,
  Until: 11:00,1.042038,
  Until: 12:00,1.013790,
  Until: 13:00,0.985864,
  Until: 14:00,0.994745,
  Until: 15:00,1.003758,
  Until: 16:00,1.012839,
  Until: 17:00,0.996651,
  Until: 18:00,0.987451,
  Until: 19:00,0.983784,
  Until: 20:00,1.002977,
  Until: 21:00,1.015572,
  Until: 22:00,1.035398,
  Until: 23:00,1.033738,
  Until: 24:00,1.035252,
  Through: 7/7,
  For: AllDays,
  Until: 01:00,1.034816,
  Until: 02:00,1.048263,
  Until: 03:00,1.059637,
  Until: 04:00,1.073952,
  Until: 05:00,1.089683,
  Until: 06:00,1.106552,
  Until: 07:00,1.124508,
  Until: 08:00,1.102544,
  Until: 09:00,1.083168,
  Until: 10:00,1.060689,
  Until: 11:00,0.999819,
  Until: 12:00,0.939431,
  Until: 13:00,0.889836,
  Until: 14:00,0.899933,
  Until: 15:00,0.904940,
  Until: 16:00,0.914870,
  Until: 17:00,0.974834,
  Until: 18:00,1.035834,
  Until: 19:00,1.090319,
  Until: 20:00,1.102680,
  Until: 21:00,1.114905,
  Until: 22:00,1.126996,
  Until: 23:00,1.119380,
  Until: 24:00,1.119676,
  Through: 7/8,
  For: AllDays,
  Until: 01:00,1.112335,
  Until: 02:00,1.138748,
  Until: 03:00,1.164381,
  Until: 04:00,1.197362,
  Until: 05:00,1.197362,
  Until: 06:00,1.201129,
  Until: 07:00,1.201129,
  Until: 08:00,1.230878,
  Until: 09:00,1.253573,
  Until: 10:00,1.286374,
  Until: 11:00,1.227545,
  Until: 12:00,1.170907,
  Until: 13:00,1.108673,
  Until: 14:00,1.112741,
  Until: 15:00,1.112741,
  Until: 16:00,1.116794,
  Until: 17:00,1.112741,
  Until: 18:00,1.108673,
  Until: 19:00,1.104591,
  Until: 20:00,1.163294,
  Until: 21:00,1.229923,
  Until: 22:00,1.292728,
  Until: 23:00,1.229384,
  Until: 24:00,1.170032,
  Through: 7/9,
  For: AllDays,
  Until: 01:00,1.115310,
  Until: 02:00,1.159040,
  Until: 03:00,1.202056,
  Until: 04:00,1.247141,
  Until: 05:00,1.235421,
  Until: 06:00,1.234543,
  Until: 07:00,1.227177,
  Until: 08:00,1.195020,
  Until: 09:00,1.173913,
  Until: 10:00,1.148309,
  Until: 11:00,1.151217,
  Until: 12:00,1.162310,
  Until: 13:00,1.166268,
  Until: 14:00,1.111116,
  Until: 15:00,1.063241,
  Until: 16:00,1.030002,
  Until: 17:00,1.035688,
  Until: 18:00,1.048349,
  Until: 19:00,1.055137,
  Until: 20:00,1.067905,
  Until: 21:00,1.084696,
  Until: 22:00,1.097121,
  Until: 23:00,1.108184,
  Until: 24:00,1.122175,
  Through: 7/10,
  For: AllDays,
  Until: 01:00,1.134110,
  Until: 02:00,1.136762,
  Until: 03:00,1.138166,
  Until: 04:00,1.141126,
  Until: 05:00,1.146078,
  Until: 06:00,1.148624,
  Until: 07:00,1.153857,
  Until: 08:00,1.205809,
  Until: 09:00,1.127263,
  Until: 10:00,1.112335,
  Until: 11:00,1.118815,
  Until: 12:00,1.131264,
  Until: 13:00,1.148703,
  Until: 14:00,1.113309,
  Until: 15:00,1.072128,
  Until: 16:00,1.035339,
  Until: 17:00,1.079659,
  Until: 18:00,1.117522,
  Until: 19:00,1.159014,
  Until: 20:00,1.135702,
  Until: 21:00,1.115634,
  Until: 22:00,1.107178,
  Until: 23:00,1.081164,
  Until: 24:00,1.057104,
  Through: 7/11,
  For: AllDays,
  Until: 01:00,1.038738,
  Until: 02:00,1.051705,
  Until: 03:00,1.060263,
  Until: 04:00,1.072970,
  Until: 05:00,1.095060,
  Until: 06:00,1.123248,
  Until: 07:00,1.145473,
  Until: 08:00,1.139383,
  Until: 09:00,1.130465,
  Until: 10:00,1.132462,
  Until: 11:00,1.122766,
  Until: 12:00,1.108728,
  Until: 13:00,1.107178,
  Until: 14:00,1.064091,
  Until: 15:00,1.026487,
  Until: 16:00,0.985864,
  Until: 17:00,0.990923,
  Until: 18:00,1.000331,
  Until: 19:00,1.005677,
  Until: 20:00,1.039173,
  Until: 21:00,1.070159,
  Until: 22:00,1.107042,
  Until: 23:00,1.112335,
  Until: 24:00,1.114769,
  Through: 7/12,
  For: AllDays,
  Until: 01:00,1.122980,
  Until: 02:00,1.117360,
  Until: 03:00,1.118411,
  Until: 04:00,1.118061,
  Until: 05:00,1.126194,
  Until: 06:00,1.132382,
  Until: 07:00,1.141522,
  Until: 08:00,1.148231,
  Until: 09:00,1.161739,
  Until: 10:00,1.169414,
  Until: 11:00,1.158104,
  Until: 12:00,1.145315,
  Until: 13:00,1.138960,
  Until: 14:00,1.126595,
  Until: 15:00,1.117360,
  Until: 16:00,1.113066,
  Until: 17:00,1.124374,
  Until: 18:00,1.134057,
  Until: 19:00,1.145473,
  Until: 20:00,1.151113,
  Until: 21:00,1.161921,
  Until: 22:00,1.170058,
  Until: 23:00,1.177832,
  Until: 24:00,1.186013,
  Through: 7/13,
  For: AllDays,
  Until: 01:00,1.194591,
  Until: 02:00,1.198493,
  Until: 03:00,1.200251,
  Until: 04:00,1.206384,
  Until: 05:00,1.206259,
  Until: 06:00,1.206184,
  Until: 07:00,1.206159,
  Until: 08:00,1.170676,
  Until: 09:00,1.136497,
  Until: 10:00,1.110221,
  Until: 11:00,1.057104,
  Until: 12:00,0.998613,
  Until: 13:00,0.948969,
  Until: 14:00,0.956304,
  Until: 15:00,0.960045,
  Until: 16:00,0.967670,
  Until: 17:00,0.964865,
  Until: 18:00,0.961017,
  Until: 19:00,0.971305,
  Until: 20:00,0.980564,
  Until: 21:00,1.093822,
  Until: 22:00,0.998825,
  Until: 23:00,1.001234,
  Until: 24:00,1.004508,
  Through: 7/14,
  For: AllDays,
  Until: 01:00,1.019390,
  Until: 02:00,1.025253,
  Until: 03:00,1.029563,
  Until: 04:00,1.041055,
  Until: 05:00,1.037664,
  Until: 06:00,1.033942,
  Until: 07:00,1.031142,
  Until: 08:00,1.101724,
  Until: 09:00,1.028480,
  Until: 10:00,1.028216,
  Until: 11:00,0.990345,
  Until: 12:00,0.959700,
  Until: 13:00,0.928984,
  Until: 14:00,0.914278,
  Until: 15:00,0.894292,
  Until: 16:00,0.879005,
  Until: 17:00,0.925736,
  Until: 18:00,0.967203,
  Until: 19:00,1.010219,
  Until: 20:00,1.021633,
  Until: 21:00,1.038738,
  Until: 22:00,1.052707,
  Until: 23:00,1.061540,
  Until: 24:00,1.072352,
  Through: 7/15,
  For: AllDays,
  Until: 01:00,1.081359,
  Until: 02:00,1.076557,
  Until: 03:00,1.065788,
  Until: 04:00,1.061256,
  Until: 05:00,1.054851,
  Until: 06:00,1.051362,
  Until: 07:00,1.046106,
  Until: 08:00,1.052822,
  Until: 09:00,1.061625,
  Until: 10:00,1.069822,
  Until: 11:00,1.086916,
  Until: 12:00,1.107505,
  Until: 13:00,1.139356,
  Until: 14:00,1.119945,
  Until: 15:00,1.105735,
  Until: 16:00,1.087276,
  Until: 17:00,1.082194,
  Until: 18:00,1.069146,
  Until: 19:00,1.065166,
  Until: 20:00,1.057418,
  Until: 21:00,1.042038,
  Until: 22:00,1.035339,
  Until: 23:00,1.031112,
  Until: 24:00,1.025312,
  Through: 7/16,
  For: AllDays,
  Until: 01:00,1.024283,
  Until: 02:00,1.016402,
  Until: 03:00,1.011113,
  Until: 04:00,1.004388,
  Until: 05:00,1.025253,
  Until: 06:00,1.044204,
  Until: 07:00,1.069822,
  Until: 08:00,1.067905,
  Until: 09:00,1.062788,
  Until: 10:00,1.061200,
  Until: 11:00,1.057418,
  Until: 12:00,1.047803,
  Until: 13:00,1.049211,
  Until: 14:00,1.050129,
  Until: 15:00,1.046969,
  Until: 16:00,1.048349,
  Until: 17:00,1.057418,
  Until: 18:00,1.069174,
  Until: 19:00,1.083529,
  Until: 20:00,1.106552,
  Until: 21:00,1.128919,
  Until: 22:00,1.159014,
  Until: 23:00,1.155109,
  Until: 24:00,1.151191,
  Through: 7/17,
  For: AllDays,
  Until: 01:00,1.147260,
  Until: 02:00,1.127263,
  Until: 03:00,1.107858,
  Until: 04:00,1.090181,
  Until: 05:00,1.091423,
  Until: 06:00,1.096270,
  Until: 07:00,1.105872,
  Until: 08:00,1.109244,
  Until: 09:00,1.114364,
  Until: 10:00,1.119219,
  Until: 11:00,1.101067,
  Until: 12:00,1.082751,
  Until: 13:00,1.065166,
  Until: 14:00,1.090098,
  Until: 15:00,1.106525,
  Until: 16:00,1.130865,
  Until: 17:00,1.121397,
  Until: 18:00,1.119622,
  Until: 19:00,1.125579,
  Until: 20:00,1.152159,
  Until: 21:00,1.181025,
  Until: 22:00,1.207432,
  Until: 23:00,1.228085,
  Until: 24:00,1.252564,
  Through: 7/18,
  For: AllDays,
  Until: 01:00,1.275086,
  Until: 02:00,1.274164,
  Until: 03:00,1.273597,
  Until: 04:00,1.273668,
  Until: 05:00,1.252131,
  Until: 06:00,1.227202,
  Until: 07:00,1.205884,
  Until: 08:00,1.199272,
  Until: 09:00,1.192244,
  Until: 10:00,1.185860,
  Until: 11:00,1.157089,
  Until: 12:00,1.127718,
  Until: 13:00,1.098575,
  Until: 14:00,1.098328,
  Until: 15:00,1.106960,
  Until: 16:00,1.107858,
  Until: 17:00,1.102462,
  Until: 18:00,1.096956,
  Until: 19:00,1.098986,
  Until: 20:00,1.107450,
  Until: 21:00,1.115337,
  Until: 22:00,1.125177,
  Until: 23:00,1.120348,
  Until: 24:00,1.122041,
  Through: 7/19,
  For: AllDays,
  Until: 01:00,1.117522,
  Until: 02:00,1.116308,
  Until: 03:00,1.118142,
  Until: 04:00,1.118061,
  Until: 05:00,1.122095,
  Until: 06:00,1.122095,
  Until: 07:00,1.126114,
  Until: 08:00,1.108592,
  Until: 09:00,1.097752,
  Until: 10:00,1.080105,
  Until: 11:00,1.041778,
  Until: 12:00,0.997467,
  Until: 13:00,0.955832,
  Until: 14:00,0.950143,
  Until: 15:00,0.947381,
  Until: 16:00,0.942024,
  Until: 17:00,0.944419,
  Until: 18:00,0.956399,
  Until: 19:00,0.964459,
  Until: 20:00,0.975946,
  Until: 21:00,0.982957,
  Until: 22:00,0.994715,
  Until: 23:00,1.111278,
  Until: 24:00,1.117360,
  Through: 7/20,
  For: AllDays,
  Until: 01:00,1.148598,
  Until: 02:00,1.146787,
  Until: 03:00,1.167816,
  Until: 04:00,1.170058,
  Until: 05:00,1.069174,
  Until: 06:00,1.090098,
  Until: 07:00,1.110628,
  Until: 08:00,1.088937,
  Until: 09:00,1.064515,
  Until: 10:00,1.043482,
  Until: 11:00,0.996802,
  Until: 12:00,0.952612,
  Until: 13:00,0.902640,
  Until: 14:00,0.878594,
  Until: 15:00,0.850018,
  Until: 16:00,0.825971,
  Until: 17:00,0.884948,
  Until: 18:00,0.941832,
  Until: 19:00,0.996983,
  Until: 20:00,1.032601,
  Until: 21:00,1.071256,
  Until: 22:00,1.104482,
  Until: 23:00,1.133419,
  Until: 24:00,1.159040,
  Through: 7/21,
  For: AllDays,
  Until: 01:00,1.110601,
  Until: 02:00,1.192976,
  Until: 03:00,1.192976,
  Until: 04:00,1.196758,
  Until: 05:00,1.205884,
  Until: 06:00,1.215140,
  Until: 07:00,1.224524,
  Until: 08:00,1.202182,
  Until: 09:00,1.183241,
  Until: 10:00,1.160105,
  Until: 11:00,1.081359,
  Until: 12:00,0.992107,
  Until: 13:00,0.899297,
  Until: 14:00,0.888718,
  Until: 15:00,0.872401,
  Until: 16:00,0.863448,
  Until: 17:00,0.920843,
  Until: 18:00,0.976501,
  Until: 19:00,1.027953,
  Until: 20:00,1.083585,
  Until: 21:00,1.136497,
  Until: 22:00,1.187054,
  Until: 23:00,1.198041,
  Until: 24:00,1.207008,
  Through: 7/22,
  For: AllDays,
  Until: 01:00,1.218853,
  Until: 02:00,1.188144,
  Until: 03:00,1.247793,
  Until: 04:00,1.272390,
  Until: 05:00,1.264887,
  Until: 06:00,1.264768,
  Until: 07:00,1.275345,
  Until: 08:00,1.275936,
  Until: 09:00,1.227202,
  Until: 10:00,1.177730,
  Until: 11:00,1.098328,
  Until: 12:00,1.085918,
  Until: 13:00,1.069146,
  Until: 14:00,1.023636,
  Until: 15:00,0.976038,
  Until: 16:00,0.927329,
  Until: 17:00,0.978966,
  Until: 18:00,1.023931,
  Until: 19:00,1.071256,
  Until: 20:00,1.098493,
  Until: 21:00,1.205884,
  Until: 22:00,1.219224,
  Until: 23:00,1.215512,
  Until: 24:00,1.244893,
  Through: 7/23,
  For: AllDays,
  Until: 01:00,1.277139,
  Until: 02:00,1.272603,
  Until: 03:00,1.256094,
  Until: 04:00,1.255374,
  Until: 05:00,1.255734,
  Until: 06:00,1.267052,
  Until: 07:00,1.270020,
  Until: 08:00,1.277705,
  Until: 09:00,1.244893,
  Until: 10:00,1.269688,
  Until: 11:00,1.174529,
  Until: 12:00,1.076977,
  Until: 13:00,0.972483,
  Until: 14:00,0.960829,
  Until: 15:00,0.949286,
  Until: 16:00,0.937858,
  Until: 17:00,0.960547,
  Until: 18:00,0.979642,
  Until: 19:00,1.004388,
  Until: 20:00,1.013345,
  Until: 21:00,1.135304,
  Until: 22:00,1.143236,
  Until: 23:00,1.143499,
  Until: 24:00,1.149620,
  Through: 7/24,
  For: AllDays,
  Until: 01:00,1.110221,
  Until: 02:00,1.119138,
  Until: 03:00,1.129666,
  Until: 04:00,1.138748,
  Until: 05:00,1.123168,
  Until: 06:00,1.105545,
  Until: 07:00,1.090650,
  Until: 08:00,1.064940,
  Until: 09:00,1.043482,
  Until: 10:00,1.028948,
  Until: 11:00,0.971305,
  Until: 12:00,0.920778,
  Until: 13:00,0.882084,
  Until: 14:00,0.897621,
  Until: 15:00,0.914047,
  Until: 16:00,0.938918,
  Until: 17:00,0.910084,
  Until: 18:00,0.887700,
  Until: 19:00,0.889226,
  Until: 20:00,0.912893,
  Until: 21:00,0.929471,
  Until: 22:00,0.952517,
  Until: 23:00,0.952138,
  Until: 24:00,0.956115,
  Through: 7/25,
  For: AllDays,
  Until: 01:00,0.973721,
  Until: 02:00,0.981577,
  Until: 03:00,0.982865,
  Until: 04:00,0.993988,
  Until: 05:00,1.012393,
  Until: 06:00,1.037693,
  Until: 07:00,1.060916,
  Until: 08:00,1.043742,
  Until: 09:00,1.026281,
  Until: 10:00,1.008518,
  Until: 11:00,0.994715,
  Until: 12:00,0.990649,
  Until: 13:00,0.977888,
  Until: 14:00,0.933932,
  Until: 15:00,0.889497,
  Until: 16:00,0.844507,
  Until: 17:00,0.851858,
  Until: 18:00,0.860793,
  Until: 19:00,0.869462,
  Until: 20:00,0.866165,
  Until: 21:00,0.856091,
  Until: 22:00,0.856618,
  Until: 23:00,0.866755,
  Until: 24:00,0.874471,
  Through: 7/26,
  For: AllDays,
  Until: 01:00,0.884812,
  Until: 02:00,0.899933,
  Until: 03:00,0.912464,
  Until: 04:00,0.927524,
  Until: 05:00,0.924760,
  Until: 06:00,0.918714,
  Until: 07:00,0.919206,
  Until: 08:00,0.908826,
  Until: 09:00,0.894966,
  Until: 10:00,0.887700,
  Until: 11:00,0.886172,
  Until: 12:00,0.893551,
  Until: 13:00,0.893450,
  Until: 14:00,0.875916,
  Until: 15:00,0.864076,
  Until: 16:00,0.849841,
  Until: 17:00,0.888209,
  Until: 18:00,0.921628,
  Until: 19:00,0.958444,
  Until: 20:00,0.945949,
  Until: 21:00,0.931898,
  Until: 22:00,0.922640,
  Until: 23:00,0.944036,
  Until: 24:00,1.078430,
  Through: 7/27,
  For: AllDays,
  Until: 01:00,1.081359,
  Until: 02:00,1.115499,
  Until: 03:00,1.166655,
  Until: 04:00,1.117522,
  Until: 05:00,1.192320,
  Until: 06:00,1.213280,
  Until: 07:00,1.217740,
  Until: 08:00,1.203634,
  Until: 09:00,1.133313,
  Until: 10:00,0.972390,
  Until: 11:00,0.949001,
  Until: 12:00,0.938436,
  Until: 13:00,0.938757,
  Until: 14:00,0.895100,
  Until: 15:00,0.857146,
  Until: 16:00,0.815845,
  Until: 17:00,0.853730,
  Until: 18:00,0.890005,
  Until: 19:00,0.924858,
  Until: 20:00,0.944196,
  Until: 21:00,0.967826,
  Until: 22:00,0.986322,
  Until: 23:00,1.033330,
  Until: 24:00,1.081777,
  Through: 7/28,
  For: AllDays,
  Until: 01:00,1.132063,
  Until: 02:00,1.131424,
  Until: 03:00,1.135172,
  Until: 04:00,1.134853,
  Until: 05:00,1.167429,
  Until: 06:00,1.208504,
  Until: 07:00,1.241817,
  Until: 08:00,1.214397,
  Until: 09:00,1.194869,
  Until: 10:00,1.166655,
  Until: 11:00,1.124749,
  Until: 12:00,1.072128,
  Until: 13:00,1.026721,
  Until: 14:00,0.986994,
  Until: 15:00,0.947285,
  Until: 16:00,0.905938,
  Until: 17:00,0.914245,
  Until: 18:00,0.930119,
  Until: 19:00,0.944036,
  Until: 20:00,0.977488,
  Until: 21:00,1.008249,
  Until: 22:00,1.044896,
  Until: 23:00,1.043598,
  Until: 24:00,1.039404,
  Through: 7/29,
  For: AllDays,
  Until: 01:00,1.040997,
  Until: 02:00,1.052822,
  Until: 03:00,1.069174,
  Until: 04:00,1.081860,
  Until: 05:00,1.065618,
  Until: 06:00,1.051276,
  Until: 07:00,1.039839,
  Until: 08:00,1.014949,
  Until: 09:00,0.993836,
  Until: 10:00,0.969070,
  Until: 11:00,0.976655,
  Until: 12:00,0.990284,
  Until: 13:00,1.000723,
  Until: 14:00,1.003578,
  Until: 15:00,1.017882,
  Until: 16:00,1.023931,
  Until: 17:00,0.963834,
  Until: 18:00,0.915430,
  Until: 19:00,0.858480,
  Until: 20:00,0.858480,
  Until: 21:00,0.853201,
  Until: 22:00,0.853201,
  Until: 23:00,0.858480,
  Until: 24:00,0.868942,
  Through: 7/30,
  For: AllDays,
  Until: 01:00,0.874126,
  Until: 02:00,0.856407,
  Until: 03:00,0.847178,
  Until: 04:00,0.835976,
  Until: 05:00,0.857427,
  Until: 06:00,0.870743,
  Until: 07:00,0.892776,
  Until: 08:00,0.895100,
  Until: 09:00,0.898928,
  Until: 10:00,0.911407,
  Until: 11:00,0.909422,
  Until: 12:00,0.914870,
  Until: 13:00,0.926647,
  Until: 14:00,0.939431,
  Until: 15:00,0.950618,
  Until: 16:00,0.963459,
  Until: 17:00,0.902840,
  Until: 18:00,0.842794,
  Until: 19:00,0.794901,
  Until: 20:00,0.821804,
  Until: 21:00,0.843115,
  Until: 22:00,0.868942,
  Until: 23:00,0.904840,
  Until: 24:00,0.942504,
  Through: 7/31,
  For: AllDays,
  Until: 01:00,0.981731,
  Until: 02:00,0.950238,
  Until: 03:00,0.914541,
  Until: 04:00,0.894899,
  Until: 05:00,0.962521,
  Until: 06:00,1.044175,
  Until: 07:00,1.127798,
  Until: 08:00,1.131424,
  Until: 09:00,1.133313,
  Until: 10:00,1.137239,
  Until: 11:00,1.113309,
  Until: 12:00,1.078430,
  Until: 13:00,1.053508,
  Until: 14:00,1.059922,
  Until: 15:00,1.068892,
  Until: 16:00,1.079826,
  Until: 17:00,1.106634,
  Until: 18:00,1.139224,
  Until: 19:00,1.241623,
  Until: 20:00,1.279613,
  Until: 21:00,1.297959,
  Until: 22:00,1.271182,
  Until: 23:00,1.248348,
  Until: 24:00,1.255206,
  Through: 8/1,
  For: AllDays,
  Until: 01:00,1.271182,
  Until: 02:00,1.279684,
  Until: 03:00,1.275133,
  Until: 04:00,1.285719,
  Until: 05:00,1.287006,
  Until: 06:00,1.279331,
  Until: 07:00,1.326196,
  Until: 08:00,1.296427,
  Until: 09:00,1.241234,
  Until: 10:00,1.126756,
  Until: 11:00,0.940744,
  Until: 12:00,0.872298,
  Until: 13:00,0.781025,
  Until: 14:00,0.709064,
  Until: 15:00,0.647563,
  Until: 16:00,0.668166,
  Until: 17:00,0.709064,
  Until: 18:00,0.787554,
  Until: 19:00,0.887191,
  Until: 20:00,0.986322,
  Until: 21:00,0.980257,
  Until: 22:00,0.970374,
  Until: 23:00,1.006485,
  Until: 24:00,1.026721,
  Through: 8/2,
  For: AllDays,
  Until: 01:00,1.065449,
  Until: 02:00,1.048493,
  Until: 03:00,0.985619,
  Until: 04:00,1.010219,
  Until: 05:00,1.038738,
  Until: 06:00,1.103090,
  Until: 07:00,1.119219,
  Until: 08:00,1.173990,
  Until: 09:00,1.175144,
  Until: 10:00,1.217443,
  Until: 11:00,1.073475,
  Until: 12:00,1.136842,
  Until: 13:00,1.009712,
  Until: 14:00,1.071369,
  Until: 15:00,0.919304,
  Until: 16:00,0.874126,
  Until: 17:00,0.894562,
  Until: 18:00,0.924369,
  Until: 19:00,0.972018,
  Until: 20:00,1.034903,
  Until: 21:00,1.019065,
  Until: 22:00,1.036648,
  Until: 23:00,1.166784,
  Until: 24:00,1.174503,
  Through: 8/3,
  For: AllDays,
  Until: 01:00,1.158234,
  Until: 02:00,1.147916,
  Until: 03:00,1.020306,
  Until: 04:00,1.069822,
  Until: 05:00,1.120429,
  Until: 06:00,1.138960,
  Until: 07:00,1.116389,
  Until: 08:00,1.198367,
  Until: 09:00,1.118950,
  Until: 10:00,1.115985,
  Until: 11:00,1.094730,
  Until: 12:00,1.008369,
  Until: 13:00,0.987085,
  Until: 14:00,0.752466,
  Until: 15:00,0.669877,
  Until: 16:00,0.740156,
  Until: 17:00,0.758248,
  Until: 18:00,0.793384,
  Until: 19:00,0.834714,
  Until: 20:00,0.898493,
  Until: 21:00,0.884812,
  Until: 22:00,0.947762,
  Until: 23:00,0.909323,
  Until: 24:00,1.050846,
  Through: 8/4,
  For: AllDays,
  Until: 01:00,1.081080,
  Until: 02:00,1.148309,
  Until: 03:00,1.075914,
  Until: 04:00,0.994745,
  Until: 05:00,1.091892,
  Until: 06:00,1.114688,
  Until: 07:00,1.108320,
  Until: 08:00,1.080105,
  Until: 09:00,1.050416,
  Until: 10:00,1.015423,
  Until: 11:00,0.894966,
  Until: 12:00,0.888379,
  Until: 13:00,0.840109,
  Until: 14:00,0.823817,
  Until: 15:00,0.732671,
  Until: 16:00,0.874471,
  Until: 17:00,0.895067,
  Until: 18:00,0.825461,
  Until: 19:00,0.929568,
  Until: 20:00,1.118950,
  Until: 21:00,1.085252,
  Until: 22:00,1.047401,
  Until: 23:00,1.055993,
  Until: 24:00,1.047401,
  Through: 8/5,
  For: AllDays,
  Until: 01:00,1.103090,
  Until: 02:00,1.096709,
  Until: 03:00,1.111170,
  Until: 04:00,1.423110,
  Until: 05:00,1.287895,
  Until: 06:00,1.245450,
  Until: 07:00,1.259877,
  Until: 08:00,1.283608,
  Until: 09:00,1.236152,
  Until: 10:00,1.273786,
  Until: 11:00,1.264054,
  Until: 12:00,1.286023,
  Until: 13:00,1.230486,
  Until: 14:00,1.125579,
  Until: 15:00,1.179366,
  Until: 16:00,1.196607,
  Until: 17:00,1.158494,
  Until: 18:00,1.251962,
  Until: 19:00,1.213354,
  Until: 20:00,1.192623,
  Until: 21:00,1.240895,
  Until: 22:00,1.267979,
  Until: 23:00,1.291399,
  Until: 24:00,1.245450,
  Through: 8/6,
  For: AllDays,
  Until: 01:00,1.303124,
  Until: 02:00,1.343077,
  Until: 03:00,1.309695,
  Until: 04:00,1.309695,
  Until: 05:00,1.263100,
  Until: 06:00,1.311878,
  Until: 07:00,1.235494,
  Until: 08:00,1.199925,
  Until: 09:00,1.234397,
  Until: 10:00,1.230364,
  Until: 11:00,1.146866,
  Until: 12:00,1.122846,
  Until: 13:00,1.104182,
  Until: 14:00,1.090595,
  Until: 15:00,1.124454,
  Until: 16:00,1.048407,
  Until: 17:00,1.056990,
  Until: 18:00,1.071706,
  Until: 19:00,1.143315,
  Until: 20:00,1.127317,
  Until: 21:00,1.139277,
  Until: 22:00,1.172373,
  Until: 23:00,1.188575,
  Until: 24:00,1.170573,
  Through: 8/7,
  For: AllDays,
  Until: 01:00,1.180055,
  Until: 02:00,1.166707,
  Until: 03:00,1.178267,
  Until: 04:00,1.204885,
  Until: 05:00,1.214397,
  Until: 06:00,1.178267,
  Until: 07:00,1.188068,
  Until: 08:00,1.173528,
  Until: 09:00,1.158936,
  Until: 10:00,1.116443,
  Until: 11:00,1.047401,
  Until: 12:00,1.013345,
  Until: 13:00,0.957249,
  Until: 14:00,0.939399,
  Until: 15:00,0.948810,
  Until: 16:00,0.981731,
  Until: 17:00,0.960547,
  Until: 18:00,0.992927,
  Until: 19:00,1.033068,
  Until: 20:00,1.043078,
  Until: 21:00,1.102462,
  Until: 22:00,1.167868,
  Until: 23:00,1.187054,
  Until: 24:00,1.177756,
  Through: 8/8,
  For: AllDays,
  Until: 01:00,1.205934,
  Until: 02:00,1.200527,
  Until: 03:00,1.235762,
  Until: 04:00,1.231881,
  Until: 05:00,1.224745,
  Until: 06:00,1.273597,
  Until: 07:00,1.255734,
  Until: 08:00,1.269688,
  Until: 09:00,1.255374,
  Until: 10:00,1.227104,
  Until: 11:00,1.098356,
  Until: 12:00,1.110601,
  Until: 13:00,1.042038,
  Until: 14:00,0.974061,
  Until: 15:00,0.941544,
  Until: 16:00,1.032280,
  Until: 17:00,1.026575,
  Until: 18:00,1.039694,
  Until: 19:00,1.026721,
  Until: 20:00,1.051419,
  Until: 21:00,1.023548,
  Until: 22:00,1.052707,
  Until: 23:00,1.103090,
  Until: 24:00,1.103090,
  Through: 8/9,
  For: AllDays,
  Until: 01:00,1.089407,
  Until: 02:00,1.050846,
  Until: 03:00,1.037867,
  Until: 04:00,1.024724,
  Until: 05:00,1.021633,
  Until: 06:00,1.017201,
  Until: 07:00,1.035398,
  Until: 08:00,1.014681,
  Until: 09:00,1.001234,
  Until: 10:00,0.962427,
  Until: 11:00,0.934480,
  Until: 12:00,0.883619,
  Until: 13:00,0.856618,
  Until: 14:00,0.864250,
  Until: 15:00,0.821364,
  Until: 16:00,0.839140,
  Until: 17:00,0.869289,
  Until: 18:00,0.845470,
  Until: 19:00,0.929568,
  Until: 20:00,0.939399,
  Until: 21:00,0.952201,
  Until: 22:00,0.956934,
  Until: 23:00,0.946808,
  Until: 24:00,0.956304,
  Through: 8/10,
  For: AllDays,
  Until: 01:00,0.946808,
  Until: 02:00,0.984855,
  Until: 03:00,1.042789,
  Until: 04:00,1.037432,
  Until: 05:00,1.086583,
  Until: 06:00,1.082417,
  Until: 07:00,1.090733,
  Until: 08:00,1.103090,
  Until: 09:00,1.104182,
  Until: 10:00,1.044031,
  Until: 11:00,0.983784,
  Until: 12:00,1.010159,
  Until: 13:00,1.014177,
  Until: 14:00,1.005227,
  Until: 15:00,0.901438,
  Until: 16:00,0.865643,
  Until: 17:00,0.899598,
  Until: 18:00,0.904940,
  Until: 19:00,0.958444,
  Until: 20:00,0.986322,
  Until: 21:00,1.017882,
  Until: 22:00,1.042789,
  Until: 23:00,1.064232,
  Until: 24:00,1.075914,
  Through: 8/11,
  For: AllDays,
  Until: 01:00,1.069737,
  Until: 02:00,1.082333,
  Until: 03:00,1.110221,
  Until: 04:00,1.098356,
  Until: 05:00,1.105163,
  Until: 06:00,1.130758,
  Until: 07:00,1.188829,
  Until: 08:00,1.173528,
  Until: 09:00,1.158936,
  Until: 10:00,1.073391,
  Until: 11:00,1.001234,
  Until: 12:00,0.916712,
  Until: 13:00,0.889226,
  Until: 14:00,0.739383,
  Until: 15:00,0.763434,
  Until: 16:00,0.693125,
  Until: 17:00,0.641206,
  Until: 18:00,0.704974,
  Until: 19:00,1.012720,
  Until: 20:00,1.096270,
  Until: 21:00,1.164872,
  Until: 22:00,1.200552,
  Until: 23:00,1.201054,
  Until: 24:00,1.185022,
  Through: 8/12,
  For: AllDays,
  Until: 01:00,1.177756,
  Until: 02:00,1.214397,
  Until: 03:00,1.204810,
  Until: 04:00,1.204810,
  Until: 05:00,1.158026,
  Until: 06:00,1.142709,
  Until: 07:00,1.177372,
  Until: 08:00,1.141364,
  Until: 09:00,1.102052,
  Until: 10:00,1.028685,
  Until: 11:00,1.056934,
  Until: 12:00,1.017438,
  Until: 13:00,0.972018,
  Until: 14:00,1.065590,
  Until: 15:00,0.971863,
  Until: 16:00,1.014177,
  Until: 17:00,1.008369,
  Until: 18:00,0.934577,
  Until: 19:00,0.996651,
  Until: 20:00,0.919861,
  Until: 21:00,0.946808,
  Until: 22:00,1.032280,
  Until: 23:00,0.970995,
  Until: 24:00,1.019065,
  Through: 8/13,
  For: AllDays,
  Until: 01:00,0.972483,
  Until: 02:00,0.931898,
  Until: 03:00,0.922640,
  Until: 04:00,0.983784,
  Until: 05:00,1.031112,
  Until: 06:00,1.007532,
  Until: 07:00,1.026721,
  Until: 08:00,1.066720,
  Until: 09:00,1.062476,
  Until: 10:00,1.106362,
  Until: 11:00,1.036212,
  Until: 12:00,1.064742,
  Until: 13:00,0.972018,
  Until: 14:00,0.957972,
  Until: 15:00,0.926159,
  Until: 16:00,0.926159,
  Until: 17:00,0.972018,
  Until: 18:00,0.944036,
  Until: 19:00,0.912299,
  Until: 20:00,0.918386,
  Until: 21:00,0.985864,
  Until: 22:00,0.903507,
  Until: 23:00,0.861877,
  Until: 24:00,0.894899,
  Through: 8/14,
  For: AllDays,
  Until: 01:00,0.910084,
  Until: 02:00,0.892776,
  Until: 03:00,0.882596,
  Until: 04:00,0.907831,
  Until: 05:00,0.914936,
  Until: 06:00,0.919861,
  Until: 07:00,0.907831,
  Until: 08:00,0.933028,
  Until: 09:00,0.918813,
  Until: 10:00,0.907632,
  Until: 11:00,0.899598,
  Until: 12:00,0.868769,
  Until: 13:00,0.914376,
  Until: 14:00,0.858480,
  Until: 15:00,0.847711,
  Until: 16:00,0.792814,
  Until: 17:00,0.727845,
  Until: 18:00,0.738404,
  Until: 19:00,0.804693,
  Until: 20:00,0.731437,
  Until: 21:00,0.775995,
  Until: 22:00,0.846004,
  Until: 23:00,0.835255,
  Until: 24:00,0.856618,
  Through: 8/15,
  For: AllDays,
  Until: 01:00,0.873333,
  Until: 02:00,0.913454,
  Until: 03:00,0.913454,
  Until: 04:00,0.922640,
  Until: 05:00,0.963146,
  Until: 06:00,0.934577,
  Until: 07:00,0.897319,
  Until: 08:00,0.909985,
  Until: 09:00,0.902840,
  Until: 10:00,0.888379,
  Until: 11:00,0.784488,
  Until: 12:00,0.738404,
  Until: 13:00,0.743688,
  Until: 14:00,0.792472,
  Until: 15:00,0.740400,
  Until: 16:00,0.632027,
  Until: 17:00,0.687715,
  Until: 18:00,0.869289,
  Until: 19:00,0.873333,
  Until: 20:00,0.894966,
  Until: 21:00,0.869358,
  Until: 22:00,0.864145,
  Until: 23:00,0.852883,
  Until: 24:00,0.899297,
  Through: 8/16,
  For: AllDays,
  Until: 01:00,0.947762,
  Until: 02:00,0.945535,
  Until: 03:00,1.017201,
  Until: 04:00,0.975946,
  Until: 05:00,0.986231,
  Until: 06:00,1.066776,
  Until: 07:00,1.056990,
  Until: 08:00,1.056990,
  Until: 09:00,1.039144,
  Until: 10:00,0.962427,
  Until: 11:00,0.824146,
  Until: 12:00,0.781025,
  Until: 13:00,0.790798,
  Until: 14:00,0.767605,
  Until: 15:00,0.712665,
  Until: 16:00,0.770268,
  Until: 17:00,0.819602,
  Until: 18:00,0.928173,
  Until: 19:00,0.932383,
  Until: 20:00,0.909985,
  Until: 21:00,0.944100,
  Until: 22:00,0.891425,
  Until: 23:00,0.923619,
  Until: 24:00,0.924108,
  Through: 8/17,
  For: AllDays,
  Until: 01:00,0.933351,
  Until: 02:00,0.944100,
  Until: 03:00,0.944100,
  Until: 04:00,0.992927,
  Until: 05:00,0.997920,
  Until: 06:00,0.980564,
  Until: 07:00,1.015423,
  Until: 08:00,0.997920,
  Until: 09:00,1.006485,
  Until: 10:00,1.026721,
  Until: 11:00,1.035339,
  Until: 12:00,1.010159,
  Until: 13:00,0.945471,
  Until: 14:00,0.987085,
  Until: 15:00,0.924369,
  Until: 16:00,0.971863,
  Until: 17:00,0.962521,
  Until: 18:00,0.990436,
  Until: 19:00,0.961644,
  Until: 20:00,0.951093,
  Until: 21:00,0.961644,
  Until: 22:00,0.975019,
  Until: 23:00,1.033068,
  Until: 24:00,1.046538,
  Through: 8/18,
  For: AllDays,
  Until: 01:00,1.056990,
  Until: 02:00,1.080523,
  Until: 03:00,1.092582,
  Until: 04:00,1.046538,
  Until: 05:00,1.044088,
  Until: 06:00,1.056990,
  Until: 07:00,1.046538,
  Until: 08:00,1.107096,
  Until: 09:00,1.013345,
  Until: 10:00,0.947762,
  Until: 11:00,0.863448,
  Until: 12:00,0.809432,
  Until: 13:00,0.819969,
  Until: 14:00,0.764262,
  Until: 15:00,0.678455,
  Until: 16:00,0.689683,
  Until: 17:00,0.837703,
  Until: 18:00,0.832184,
  Until: 19:00,0.873333,
  Until: 20:00,0.902840,
  Until: 21:00,0.958444,
  Until: 22:00,0.952201,
  Until: 23:00,1.005677,
  Until: 24:00,1.032280,
  Through: 8/19,
  For: AllDays,
  Until: 01:00,1.013285,
  Until: 02:00,1.052364,
  Until: 03:00,1.022311,
  Until: 04:00,1.058215,
  Until: 05:00,1.090319,
  Until: 06:00,1.079352,
  Until: 07:00,1.042789,
  Until: 08:00,1.019863,
  Until: 09:00,1.044031,
  Until: 10:00,0.976964,
  Until: 11:00,0.909919,
  Until: 12:00,0.894899,
  Until: 13:00,0.853554,
  Until: 14:00,0.793194,
  Until: 15:00,0.865643,
  Until: 16:00,0.914541,
  Until: 17:00,0.837703,
  Until: 18:00,0.866582,
  Until: 19:00,0.903507,
  Until: 20:00,0.970995,
  Until: 21:00,0.983784,
  Until: 22:00,1.006485,
  Until: 23:00,1.029709,
  Until: 24:00,1.017201,
  Through: 8/20,
  For: AllDays,
  Until: 01:00,1.004388,
  Until: 02:00,1.048493,
  Until: 03:00,1.026721,
  Until: 04:00,1.047113,
  Until: 05:00,1.078235,
  Until: 06:00,1.118950,
  Until: 07:00,1.116389,
  Until: 08:00,1.115175,
  Until: 09:00,1.102953,
  Until: 10:00,1.086583,
  Until: 11:00,1.004388,
  Until: 12:00,0.977118,
  Until: 13:00,0.928498,
  Until: 14:00,0.965239,
  Until: 15:00,0.984855,
  Until: 16:00,1.003038,
  Until: 17:00,0.966331,
  Until: 18:00,0.975637,
  Until: 19:00,1.004478,
  Until: 20:00,1.130865,
  Until: 21:00,1.042789,
  Until: 22:00,1.020306,
  Until: 23:00,1.058983,
  Until: 24:00,1.048407,
  Through: 8/21,
  For: AllDays,
  Until: 01:00,1.082417,
  Until: 02:00,1.082417,
  Until: 03:00,1.142788,
  Until: 04:00,1.086444,
  Until: 05:00,1.086444,
  Until: 06:00,1.134986,
  Until: 07:00,1.119219,
  Until: 08:00,1.084280,
  Until: 09:00,1.071706,
  Until: 10:00,1.102544,
  Until: 11:00,1.036648,
  Until: 12:00,1.074737,
  Until: 13:00,1.017438,
  Until: 14:00,0.938918,
  Until: 15:00,0.948334,
  Until: 16:00,0.924369,
  Until: 17:00,0.869462,
  Until: 18:00,0.916351,
  Until: 19:00,0.996651,
  Until: 20:00,0.951568,
  Until: 21:00,0.999970,
  Until: 22:00,1.020896,
  Until: 23:00,1.013434,
  Until: 24:00,0.992927,
  Through: 8/22,
  For: AllDays,
  Until: 01:00,1.026721,
  Until: 02:00,1.044175,
  Until: 03:00,1.037432,
  Until: 04:00,1.050416,
  Until: 05:00,1.140413,
  Until: 06:00,1.259877,
  Until: 07:00,1.114013,
  Until: 08:00,1.141126,
  Until: 09:00,1.174118,
  Until: 10:00,1.154587,
  Until: 11:00,1.198744,
  Until: 12:00,1.179749,
  Until: 13:00,1.115310,
  Until: 14:00,1.017290,
  Until: 15:00,1.135384,
  Until: 16:00,1.114769,
  Until: 17:00,1.077816,
  Until: 18:00,1.024724,
  Until: 19:00,1.135304,
  Until: 20:00,1.137160,
  Until: 21:00,1.129586,
  Until: 22:00,1.164640,
  Until: 23:00,1.130119,
  Until: 24:00,1.165544,
  Through: 8/23,
  For: AllDays,
  Until: 01:00,1.156855,
  Until: 02:00,1.169414,
  Until: 03:00,1.158936,
  Until: 04:00,1.189715,
  Until: 05:00,1.201129,
  Until: 06:00,1.211168,
  Until: 07:00,1.219792,
  Until: 08:00,1.238051,
  Until: 09:00,1.288831,
  Until: 10:00,1.255806,
  Until: 11:00,1.220779,
  Until: 12:00,1.194213,
  Until: 13:00,1.227545,
  Until: 14:00,1.205135,
  Until: 15:00,1.329893,
  Until: 16:00,1.276974,
  Until: 17:00,1.160053,
  Until: 18:00,1.141126,
  Until: 19:00,1.196984,
  Until: 20:00,1.141522,
  Until: 21:00,1.182044,
  Until: 22:00,1.196984,
  Until: 23:00,1.196984,
  Until: 24:00,1.158884,
  Through: 8/24,
  For: AllDays,
  Until: 01:00,1.158884,
  Until: 02:00,1.179366,
  Until: 03:00,1.179366,
  Until: 04:00,1.175529,
  Until: 05:00,1.175529,
  Until: 06:00,1.235128,
  Until: 07:00,1.269878,
  Until: 08:00,1.149935,
  Until: 09:00,1.178216,
  Until: 10:00,1.113066,
  Until: 11:00,1.158624,
  Until: 12:00,1.104182,
  Until: 13:00,1.241817,
  Until: 14:00,1.111116,
  Until: 15:00,1.094317,
  Until: 16:00,1.124052,
  Until: 17:00,1.090319,
  Until: 18:00,1.196607,
  Until: 19:00,1.103090,
  Until: 20:00,1.105327,
  Until: 21:00,1.152943,
  Until: 22:00,1.173272,
  Until: 23:00,1.153335,
  Until: 24:00,1.139277,
  Through: 8/25,
  For: AllDays,
  Until: 01:00,1.208629,
  Until: 02:00,1.195272,
  Until: 03:00,1.199046,
  Until: 04:00,1.211168,
  Until: 05:00,1.214024,
  Until: 06:00,1.191486,
  Until: 07:00,1.180055,
  Until: 08:00,1.166707,
  Until: 09:00,1.151113,
  Until: 10:00,1.093546,
  Until: 11:00,1.090733,
  Until: 12:00,1.020896,
  Until: 13:00,1.015423,
  Until: 14:00,0.956934,
  Until: 15:00,0.932383,
  Until: 16:00,1.029709,
  Until: 17:00,1.052793,
  Until: 18:00,1.037432,
  Until: 19:00,1.045386,
  Until: 20:00,1.104236,
  Until: 21:00,1.056420,
  Until: 22:00,1.158416,
  Until: 23:00,1.185911,
  Until: 24:00,1.177372,
  Through: 8/26,
  For: AllDays,
  Until: 01:00,1.158936,
  Until: 02:00,1.216008,
  Until: 03:00,1.238100,
  Until: 04:00,1.252612,
  Until: 05:00,1.244530,
  Until: 06:00,1.251770,
  Until: 07:00,1.251770,
  Until: 08:00,1.237589,
  Until: 09:00,1.138748,
  Until: 10:00,1.068751,
  Until: 11:00,1.033068,
  Until: 12:00,0.936734,
  Until: 13:00,0.908494,
  Until: 14:00,0.972483,
  Until: 15:00,0.953718,
  Until: 16:00,0.972328,
  Until: 17:00,0.931898,
  Until: 18:00,0.924108,
  Until: 19:00,0.975946,
  Until: 20:00,0.951378,
  Until: 21:00,0.978412,
  Until: 22:00,1.090070,
  Until: 23:00,1.106144,
  Until: 24:00,1.128519,
  Through: 8/27,
  For: AllDays,
  Until: 01:00,1.122766,
  Until: 02:00,1.130785,
  Until: 03:00,1.154118,
  Until: 04:00,1.158416,
  Until: 05:00,1.162310,
  Until: 06:00,1.185403,
  Until: 07:00,1.219718,
  Until: 08:00,1.222554,
  Until: 09:00,1.110628,
  Until: 10:00,1.023548,
  Until: 11:00,0.959763,
  Until: 12:00,0.877256,
  Until: 13:00,0.878491,
  Until: 14:00,0.819161,
  Until: 15:00,0.758327,
  Until: 16:00,0.814440,
  Until: 17:00,0.780446,
  Until: 18:00,0.907831,
  Until: 19:00,0.935929,
  Until: 20:00,1.028216,
  Until: 21:00,1.071003,
  Until: 22:00,1.090650,
  Until: 23:00,1.050416,
  Until: 24:00,1.043078,
  Through: 8/28,
  For: AllDays,
  Until: 01:00,1.138087,
  Until: 02:00,1.179366,
  Until: 03:00,1.163941,
  Until: 04:00,1.095967,
  Until: 05:00,1.110845,
  Until: 06:00,1.228526,
  Until: 07:00,1.159663,
  Until: 08:00,1.151845,
  Until: 09:00,1.073616,
  Until: 10:00,1.077676,
  Until: 11:00,1.003878,
  Until: 12:00,1.103363,
  Until: 13:00,1.022606,
  Until: 14:00,1.115985,
  Until: 15:00,0.864250,
  Until: 16:00,0.763592,
  Until: 17:00,0.854259,
  Until: 18:00,1.176732,
  Until: 19:00,1.703116,
  Until: 20:00,1.227054,
  Until: 21:00,1.104182,
  Until: 22:00,1.082417,
  Until: 23:00,1.088439,
  Until: 24:00,1.090650,
  Through: 8/29,
  For: AllDays,
  Until: 01:00,1.090650,
  Until: 02:00,1.117522,
  Until: 03:00,1.111170,
  Until: 04:00,1.121558,
  Until: 05:00,1.115229,
  Until: 06:00,1.152943,
  Until: 07:00,1.137160,
  Until: 08:00,1.145079,
  Until: 09:00,1.096709,
  Until: 10:00,1.026721,
  Until: 11:00,1.019065,
  Until: 12:00,0.934577,
  Until: 13:00,0.862575,
  Until: 14:00,0.714564,
  Until: 15:00,0.668842,
  Until: 16:00,0.622906,
  Until: 17:00,0.640548,
  Until: 18:00,0.634168,
  Until: 19:00,0.745468,
  Until: 20:00,0.963052,
  Until: 21:00,1.058983,
  Until: 22:00,1.055137,
  Until: 23:00,1.088439,
  Until: 24:00,1.114013,
  Through: 8/30,
  For: AllDays,
  Until: 01:00,1.162776,
  Until: 02:00,1.105327,
  Until: 03:00,1.155109,
  Until: 04:00,1.155109,
  Until: 05:00,1.166655,
  Until: 06:00,1.142050,
  Until: 07:00,1.103090,
  Until: 08:00,1.086583,
  Until: 09:00,1.114769,
  Until: 10:00,1.085751,
  Until: 11:00,0.967203,
  Until: 12:00,0.943238,
  Until: 13:00,0.915035,
  Until: 14:00,0.864250,
  Until: 15:00,0.832293,
  Until: 16:00,0.845042,
  Until: 17:00,0.720985,
  Until: 18:00,0.757850,
  Until: 19:00,0.749136,
  Until: 20:00,1.103499,
  Until: 21:00,0.948334,
  Until: 22:00,0.962677,
  Until: 23:00,0.908494,
  Until: 24:00,0.962677,
  Through: 8/31,
  For: AllDays,
  Until: 01:00,1.186622,
  Until: 02:00,1.030966,
  Until: 03:00,1.044175,
  Until: 04:00,1.071369,
  Until: 05:00,0.972018,
  Until: 06:00,1.132861,
  Until: 07:00,1.202883,
  Until: 08:00,1.253285,
  Until: 09:00,1.205260,
  Until: 10:00,1.216825,
  Until: 11:00,1.100903,
  Until: 12:00,1.049211,
  Until: 13:00,0.954192,
  Until: 14:00,0.764183,
  Until: 15:00,0.697413,
  Until: 16:00,0.526354,
  Until: 17:00,0.637153,
  Until: 18:00,0.878766,
  Until: 19:00,0.973257,
  Until: 20:00,1.031463,
  Until: 21:00,1.094455,
  Until: 22:00,1.085751,
  Until: 23:00,1.064317,
  Until: 24:00,1.054965,
  Through: 9/1,
  For: AllDays,
  Until: 01:00,1.064940,
  Until: 02:00,1.077592,
  Until: 03:00,1.080356,
  Until: 04:00,1.069258,
  Until: 05:00,1.052221,
  Until: 06:00,1.030528,
  Until: 07:00,1.041055,
  Until: 08:00,1.017290,
  Until: 09:00,0.991713,
  Until: 10:00,0.967110,
  Until: 11:00,0.907930,
  Until: 12:00,0.842794,
  Until: 13:00,0.774636,
  Until: 14:00,0.750060,
  Until: 15:00,0.728342,
  Until: 16:00,0.702663,
  Until: 17:00,0.778901,
  Until: 18:00,0.857251,
  Until: 19:00,0.922150,
  Until: 20:00,0.941704,
  Until: 21:00,0.970623,
  Until: 22:00,0.994745,
  Until: 23:00,1.043511,
  Until: 24:00,1.094235,
  Through: 9/2,
  For: AllDays,
  Until: 01:00,1.138748,
  Until: 02:00,1.103827,
  Until: 03:00,1.065024,
  Until: 04:00,1.027953,
  Until: 05:00,1.108320,
  Until: 06:00,1.128519,
  Until: 07:00,1.116443,
  Until: 08:00,1.120080,
  Until: 09:00,0.975112,
  Until: 10:00,0.947762,
  Until: 11:00,0.994079,
  Until: 12:00,0.784834,
  Until: 13:00,0.722862,
  Until: 14:00,0.655330,
  Until: 15:00,0.582578,
  Until: 16:00,0.537116,
  Until: 17:00,0.541306,
  Until: 18:00,0.598693,
  Until: 19:00,0.646166,
  Until: 20:00,0.740156,
  Until: 21:00,0.821620,
  Until: 22:00,0.898828,
  Until: 23:00,0.917993,
  Until: 24:00,0.934802,
  Through: 9/3,
  For: AllDays,
  Until: 01:00,0.953623,
  Until: 02:00,0.943430,
  Until: 03:00,0.934899,
  Until: 04:00,0.934416,
  Until: 05:00,0.952612,
  Until: 06:00,0.970188,
  Until: 07:00,0.989432,
  Until: 08:00,0.987085,
  Until: 09:00,1.011857,
  Until: 10:00,1.044463,
  Until: 11:00,0.991196,
  Until: 12:00,0.934899,
  Until: 13:00,0.874987,
  Until: 14:00,0.821401,
  Until: 15:00,0.763079,
  Until: 16:00,0.740360,
  Until: 17:00,0.698794,
  Until: 18:00,0.708213,
  Until: 19:00,0.717215,
  Until: 20:00,0.757532,
  Until: 21:00,0.795545,
  Until: 22:00,0.843080,
  Until: 23:00,0.771831,
  Until: 24:00,0.689159,
  Through: 9/4,
  For: AllDays,
  Until: 01:00,0.620629,
  Until: 02:00,0.688809,
  Until: 03:00,0.756339,
  Until: 04:00,0.834281,
  Until: 05:00,0.905439,
  Until: 06:00,0.972947,
  Until: 07:00,1.037519,
  Until: 08:00,0.945853,
  Until: 09:00,0.859777,
  Until: 10:00,0.769486,
  Until: 11:00,0.745468,
  Until: 12:00,0.727100,
  Until: 13:00,0.702148,
  Until: 14:00,0.688503,
  Until: 15:00,0.693125,
  Until: 16:00,0.692733,
  Until: 17:00,0.731437,
  Until: 18:00,0.775995,
  Until: 19:00,0.814440,
  Until: 20:00,0.826008,
  Until: 21:00,0.843115,
  Until: 22:00,0.858164,
  Until: 23:00,0.898828,
  Until: 24:00,0.942120,
  Through: 9/5,
  For: AllDays,
  Until: 01:00,0.981025,
  Until: 02:00,1.015957,
  Until: 03:00,1.048263,
  Until: 04:00,1.081359,
  Until: 05:00,1.101314,
  Until: 06:00,1.124106,
  Until: 07:00,1.144421,
  Until: 08:00,1.150196,
  Until: 09:00,0.926159,
  Until: 10:00,0.792472,
  Until: 11:00,0.887802,
  Until: 12:00,0.542806,
  Until: 13:00,0.375933,
  Until: 14:00,0.381500,
  Until: 15:00,0.462380,
  Until: 16:00,0.577646,
  Until: 17:00,0.511906,
  Until: 18:00,0.560174,
  Until: 19:00,0.616832,
  Until: 20:00,0.679564,
  Until: 21:00,0.736975,
  Until: 22:00,0.790226,
  Until: 23:00,0.803006,
  Until: 24:00,0.806637,
  Through: 9/6,
  For: AllDays,
  Until: 01:00,0.819602,
  Until: 02:00,0.832654,
  Until: 03:00,0.851115,
  Until: 04:00,0.864250,
  Until: 05:00,0.891729,
  Until: 06:00,0.928011,
  Until: 07:00,0.954981,
  Until: 08:00,0.903341,
  Until: 09:00,0.850230,
  Until: 10:00,0.793384,
  Until: 11:00,0.848244,
  Until: 12:00,0.901438,
  Until: 13:00,0.953244,
  Until: 14:00,1.008727,
  Until: 15:00,1.068328,
  Until: 16:00,1.123382,
  Until: 17:00,1.077592,
  Until: 18:00,1.047487,
  Until: 19:00,1.033505,
  Until: 20:00,1.054851,
  Until: 21:00,1.082278,
  Until: 22:00,1.103008,
  Until: 23:00,1.122041,
  Until: 24:00,1.139383,
  Through: 9/7,
  For: AllDays,
  Until: 01:00,1.162906,
  Until: 02:00,1.168203,
  Until: 03:00,1.168513,
  Until: 04:00,1.176604,
  Until: 05:00,1.188068,
  Until: 06:00,1.199423,
  Until: 07:00,1.210670,
  Until: 08:00,1.213280,
  Until: 09:00,1.072774,
  Until: 10:00,0.993988,
  Until: 11:00,0.928271,
  Until: 12:00,0.849734,
  Until: 13:00,0.773468,
  Until: 14:00,0.796113,
  Until: 15:00,0.821180,
  Until: 16:00,0.842972,
  Until: 17:00,0.882869,
  Until: 18:00,0.924597,
  Until: 19:00,0.962427,
  Until: 20:00,0.971770,
  Until: 21:00,1.154509,
  Until: 22:00,1.138748,
  Until: 23:00,1.062107,
  Until: 24:00,1.122846,
  Through: 9/8,
  For: AllDays,
  Until: 01:00,1.183241,
  Until: 02:00,1.190854,
  Until: 03:00,1.202182,
  Until: 04:00,1.209675,
  Until: 05:00,1.237686,
  Until: 06:00,1.264101,
  Until: 07:00,1.291212,
  Until: 08:00,1.256933,
  Until: 09:00,0.962521,
  Until: 10:00,0.996711,
  Until: 11:00,0.926224,
  Until: 12:00,0.855211,
  Until: 13:00,0.771909,
  Until: 14:00,0.796604,
  Until: 15:00,0.827101,
  Until: 16:00,0.856618,
  Until: 17:00,0.897822,
  Until: 18:00,0.937216,
  Until: 19:00,0.975019,
  Until: 20:00,0.986169,
  Until: 21:00,1.115499,
  Until: 22:00,1.102052,
  Until: 23:00,1.061540,
  Until: 24:00,1.178216,
  Through: 9/9,
  For: AllDays,
  Until: 01:00,1.168899,
  Until: 02:00,1.155031,
  Until: 03:00,1.138351,
  Until: 04:00,1.126782,
  Until: 05:00,1.117603,
  Until: 06:00,1.111034,
  Until: 07:00,1.102052,
  Until: 08:00,1.119380,
  Until: 09:00,1.138166,
  Until: 10:00,1.162906,
  Until: 11:00,1.170058,
  Until: 12:00,1.194516,
  Until: 13:00,1.236225,
  Until: 14:00,1.230878,
  Until: 15:00,1.224401,
  Until: 16:00,1.220039,
  Until: 17:00,1.178906,
  Until: 18:00,1.154509,
  Until: 19:00,1.131264,
  Until: 20:00,1.157089,
  Until: 21:00,1.186292,
  Until: 22:00,1.211988,
  Until: 23:00,1.201430,
  Until: 24:00,1.184107,
  Through: 9/10,
  For: AllDays,
  Until: 01:00,1.174375,
  Until: 02:00,1.164226,
  Until: 03:00,1.157245,
  Until: 04:00,1.147260,
  Until: 05:00,1.155109,
  Until: 06:00,1.159014,
  Until: 07:00,1.166784,
  Until: 08:00,1.160053,
  Until: 09:00,1.158494,
  Until: 10:00,1.162128,
  Until: 11:00,1.112795,
  Until: 12:00,1.052822,
  Until: 13:00,0.999367,
  Until: 14:00,0.967359,
  Until: 15:00,0.940680,
  Until: 16:00,0.909919,
  Until: 17:00,0.944036,
  Until: 18:00,0.972328,
  Until: 19:00,1.004328,
  Until: 20:00,0.997738,
  Until: 21:00,0.998613,
  Until: 22:00,0.997920,
  Until: 23:00,1.037867,
  Until: 24:00,1.080523,
  Through: 9/11,
  For: AllDays,
  Until: 01:00,1.117522,
  Until: 02:00,1.113472,
  Until: 03:00,1.105327,
  Until: 04:00,1.101232,
  Until: 05:00,1.104100,
  Until: 06:00,1.110031,
  Until: 07:00,1.114013,
  Until: 08:00,1.104100,
  Until: 09:00,1.094730,
  Until: 10:00,1.087691,
  Until: 11:00,1.102871,
  Until: 12:00,1.129586,
  Until: 13:00,1.159274,
  Until: 14:00,1.159274,
  Until: 15:00,1.155370,
  Until: 16:00,1.155370,
  Until: 17:00,1.113472,
  Until: 18:00,1.082194,
  Until: 19:00,1.053937,
  Until: 20:00,1.074373,
  Until: 21:00,1.094895,
  Until: 22:00,1.114905,
  Until: 23:00,1.094042,
  Until: 24:00,1.076166,
  Through: 9/12,
  For: AllDays,
  Until: 01:00,1.063241,
  Until: 02:00,1.070863,
  Until: 03:00,1.153805,
  Until: 04:00,1.088854,
  Until: 05:00,1.093491,
  Until: 06:00,1.100000,
  Until: 07:00,1.104918,
  Until: 08:00,1.167739,
  Until: 09:00,1.047056,
  Until: 10:00,1.015868,
  Until: 11:00,0.978258,
  Until: 12:00,0.947540,
  Until: 13:00,0.908494,
  Until: 14:00,0.888480,
  Until: 15:00,0.860303,
  Until: 16:00,0.840647,
  Until: 17:00,0.850974,
  Until: 18:00,0.869289,
  Until: 19:00,0.879691,
  Until: 20:00,0.893045,
  Until: 21:00,0.904840,
  Until: 22:00,0.919206,
  Until: 23:00,0.934319,
  Until: 24:00,0.947063,
  Through: 9/13,
  For: AllDays,
  Until: 01:00,0.963052,
  Until: 02:00,0.967732,
  Until: 03:00,0.977025,
  Until: 04:00,0.981639,
  Until: 05:00,0.998463,
  Until: 06:00,1.013464,
  Until: 07:00,1.035485,
  Until: 08:00,0.999970,
  Until: 09:00,0.967826,
  Until: 10:00,0.929730,
  Until: 11:00,0.874471,
  Until: 12:00,0.811773,
  Until: 13:00,0.751865,
  Until: 14:00,0.788127,
  Until: 15:00,0.822170,
  Until: 16:00,0.866165,
  Until: 17:00,0.841184,
  Until: 18:00,0.826008,
  Until: 19:00,0.821180,
  Until: 20:00,0.862401,
  Until: 21:00,0.902640,
  Until: 22:00,0.940680,
  Until: 23:00,0.963521,
  Until: 24:00,0.977149,
  Through: 9/14,
  For: AllDays,
  Until: 01:00,0.999518,
  Until: 02:00,1.012988,
  Until: 03:00,1.021869,
  Until: 04:00,1.035048,
  Until: 05:00,0.994382,
  Until: 06:00,0.967079,
  Until: 07:00,0.947762,
  Until: 08:00,0.888718,
  Until: 09:00,0.819969,
  Until: 10:00,0.750943,
  Until: 11:00,0.738323,
  Until: 12:00,0.743445,
  Until: 13:00,0.754065,
  Until: 14:00,0.769682,
  Until: 15:00,0.786903,
  Until: 16:00,0.805628,
  Until: 17:00,0.875503,
  Until: 18:00,0.940200,
  Until: 19:00,1.000723,
  Until: 20:00,0.997738,
  Until: 21:00,1.114094,
  Until: 22:00,1.043078,
  Until: 23:00,1.072352,
  Until: 24:00,1.178523,
  Through: 9/15,
  For: AllDays,
  Until: 01:00,1.131318,
  Until: 02:00,1.155031,
  Until: 03:00,1.234445,
  Until: 04:00,1.238100,
  Until: 05:00,1.204810,
  Until: 06:00,1.263386,
  Until: 07:00,1.263386,
  Until: 08:00,1.240895,
  Until: 09:00,0.999277,
  Until: 10:00,0.876088,
  Until: 11:00,0.806263,
  Until: 12:00,0.723570,
  Until: 13:00,0.637247,
  Until: 14:00,0.702577,
  Until: 15:00,0.790569,
  Until: 16:00,0.884403,
  Until: 17:00,0.866025,
  Until: 18:00,0.852141,
  Until: 19:00,0.853624,
  Until: 20:00,0.889734,
  Until: 21:00,1.059495,
  Until: 22:00,1.073363,
  Until: 23:00,1.013464,
  Until: 24:00,1.052135,
  Through: 9/16,
  For: AllDays,
  Until: 01:00,1.093822,
  Until: 02:00,1.074064,
  Until: 03:00,1.074737,
  Until: 04:00,1.094042,
  Until: 05:00,1.095473,
  Until: 06:00,1.101232,
  Until: 07:00,1.103090,
  Until: 08:00,1.098082,
  Until: 09:00,1.103117,
  Until: 10:00,1.099260,
  Until: 11:00,0.920679,
  Until: 12:00,0.714564,
  Until: 13:00,0.517408,
  Until: 14:00,0.537116,
  Until: 15:00,0.627387,
  Until: 16:00,0.701934,
  Until: 17:00,0.718725,
  Until: 18:00,0.752866,
  Until: 19:00,0.790798,
  Until: 20:00,0.811402,
  Until: 21:00,0.998372,
  Until: 22:00,0.891729,
  Until: 23:00,0.946617,
  Until: 24:00,1.000000,
  Through: 9/17,
  For: AllDays,
  Until: 01:00,1.052106,
  Until: 02:00,1.069850,
  Until: 03:00,1.150589,
  Until: 04:00,1.106144,
  Until: 05:00,1.123168,
  Until: 06:00,1.145552,
  Until: 07:00,1.162310,
  Until: 08:00,1.157714,
  Until: 09:00,0.950586,
  Until: 10:00,0.853024,
  Until: 11:00,0.787707,
  Until: 12:00,0.730407,
  Until: 13:00,0.695034,
  Until: 14:00,0.825643,
  Until: 15:00,0.941544,
  Until: 16:00,1.050502,
  Until: 17:00,0.928173,
  Until: 18:00,0.813886,
  Until: 19:00,0.682571,
  Until: 20:00,0.559367,
  Until: 21:00,0.418042,
  Until: 22:00,0.394312,
  Until: 23:00,0.590793,
  Until: 24:00,0.734519,
  Through: 9/18,
  For: AllDays,
  Until: 01:00,0.857673,
  Until: 02:00,0.893045,
  Until: 03:00,0.925085,
  Until: 04:00,0.958349,
  Until: 05:00,0.963365,
  Until: 06:00,0.970623,
  Until: 07:00,0.975946,
  Until: 08:00,0.904840,
  Until: 09:00,0.829937,
  Until: 10:00,0.745509,
  Until: 11:00,0.695987,
  Until: 12:00,0.653489,
  Until: 13:00,0.598492,
  Until: 14:00,0.617564,
  Until: 15:00,0.631312,
  Until: 16:00,0.654042,
  Until: 17:00,0.672883,
  Until: 18:00,0.699871,
  Until: 19:00,0.721695,
  Until: 20:00,0.791103,
  Until: 21:00,0.981485,
  Until: 22:00,0.909323,
  Until: 23:00,0.957721,
  Until: 24:00,1.098356,
  Through: 9/19,
  For: AllDays,
  Until: 01:00,1.052135,
  Until: 02:00,1.085945,
  Until: 03:00,1.118734,
  Until: 04:00,1.064940,
  Until: 05:00,1.078430,
  Until: 06:00,1.011947,
  Until: 07:00,0.937858,
  Until: 08:00,1.048522,
  Until: 09:00,0.859777,
  Until: 10:00,0.854259,
  Until: 11:00,1.027601,
  Until: 12:00,1.220335,
  Until: 13:00,1.387682,
  Until: 14:00,1.280648,
  Until: 15:00,1.188271,
  Until: 16:00,1.100493,
  Until: 17:00,1.040476,
  Until: 18:00,0.986689,
  Until: 19:00,0.929244,
  Until: 20:00,0.842007,
  Until: 21:00,0.755502,
  Until: 22:00,0.659317,
  Until: 23:00,0.367013,
  Until: 24:00,0.903441,
  Through: 9/20,
  For: AllDays,
  Until: 01:00,0.877462,
  Until: 02:00,0.917402,
  Until: 03:00,0.953560,
  Until: 04:00,0.990801,
  Until: 05:00,0.973412,
  Until: 06:00,0.966642,
  Until: 07:00,0.958475,
  Until: 08:00,0.976871,
  Until: 09:00,1.016550,
  Until: 10:00,1.075158,
  Until: 11:00,1.086916,
  Until: 12:00,1.100000,
  Until: 13:00,1.131797,
  Until: 14:00,1.068892,
  Until: 15:00,1.006186,
  Until: 16:00,0.953244,
  Until: 17:00,0.922444,
  Until: 18:00,0.898928,
  Until: 19:00,0.872988,
  Until: 20:00,0.926062,
  Until: 21:00,0.986169,
  Until: 22:00,1.038738,
  Until: 23:00,1.044377,
  Until: 24:00,1.048349,
  Through: 9/21,
  For: AllDays,
  Until: 01:00,1.055137,
  Until: 02:00,1.050846,
  Until: 03:00,1.046538,
  Until: 04:00,1.042212,
  Until: 05:00,1.017734,
  Until: 06:00,0.995653,
  Until: 07:00,0.971305,
  Until: 08:00,0.929568,
  Until: 09:00,0.891256,
  Until: 10:00,0.852035,
  Until: 11:00,0.797247,
  Until: 12:00,0.744498,
  Until: 13:00,0.681114,
  Until: 14:00,0.633597,
  Until: 15:00,0.587264,
  Until: 16:00,0.574771,
  Until: 17:00,0.515658,
  Until: 18:00,0.507474,
  Until: 19:00,0.524175,
  Until: 20:00,0.621211,
  Until: 21:00,0.715323,
  Until: 22:00,0.790798,
  Until: 23:00,0.824365,
  Until: 24:00,0.851328,
  Through: 9/22,
  For: AllDays,
  Until: 01:00,0.882596,
  Until: 02:00,0.913553,
  Until: 03:00,0.951378,
  Until: 04:00,0.986169,
  Until: 05:00,1.004838,
  Until: 06:00,1.021604,
  Until: 07:00,1.044896,
  Until: 08:00,1.134588,
  Until: 09:00,0.953718,
  Until: 10:00,0.901939,
  Until: 11:00,0.896311,
  Until: 12:00,0.902640,
  Until: 13:00,1.000873,
  Until: 14:00,1.014949,
  Until: 15:00,1.022518,
  Until: 16:00,1.037519,
  Until: 17:00,1.004508,
  Until: 18:00,0.968977,
  Until: 19:00,0.934899,
  Until: 20:00,0.874677,
  Until: 21:00,0.797813,
  Until: 22:00,0.728052,
  Until: 23:00,0.755741,
  Until: 24:00,0.799887,
  Through: 9/23,
  For: AllDays,
  Until: 01:00,0.836624,
  Until: 02:00,0.923880,
  Until: 03:00,0.999066,
  Until: 04:00,1.073195,
  Until: 05:00,1.047918,
  Until: 06:00,1.041315,
  Until: 07:00,1.037432,
  Until: 08:00,1.015690,
  Until: 09:00,0.999066,
  Until: 10:00,0.985864,
  Until: 11:00,1.003788,
  Until: 12:00,1.012720,
  Until: 13:00,1.030528,
  Until: 14:00,0.999518,
  Until: 15:00,0.964396,
  Until: 16:00,0.934416,
  Until: 17:00,0.962990,
  Until: 18:00,0.990740,
  Until: 19:00,1.017734,
  Until: 20:00,1.007920,
  Until: 21:00,1.096956,
  Until: 22:00,0.989432,
  Until: 23:00,0.989523,
  Until: 24:00,1.112254,
  Through: 9/24,
  For: AllDays,
  Until: 01:00,1.097121,
  Until: 02:00,1.011113,
  Until: 03:00,1.119219,
  Until: 04:00,1.127317,
  Until: 05:00,1.073952,
  Until: 06:00,1.090650,
  Until: 07:00,1.111170,
  Until: 08:00,1.172373,
  Until: 09:00,1.035485,
  Until: 10:00,1.005677,
  Until: 11:00,0.990923,
  Until: 12:00,0.985619,
  Until: 13:00,0.971863,
  Until: 14:00,1.004508,
  Until: 15:00,1.041489,
  Until: 16:00,1.073195,
  Until: 17:00,1.084002,
  Until: 18:00,1.086611,
  Until: 19:00,1.098438,
  Until: 20:00,1.079352,
  Until: 21:00,1.062391,
  Until: 22:00,1.054708,
  Until: 23:00,1.078514,
  Until: 24:00,1.100383,
  Through: 9/25,
  For: AllDays,
  Until: 01:00,1.128465,
  Until: 02:00,1.132462,
  Until: 03:00,1.140413,
  Until: 04:00,1.144368,
  Until: 05:00,1.132754,
  Until: 06:00,1.119622,
  Until: 07:00,1.113066,
  Until: 08:00,1.130066,
  Until: 09:00,0.955989,
  Until: 10:00,0.869358,
  Until: 11:00,0.786214,
  Until: 12:00,0.701805,
  Until: 13:00,0.600753,
  Until: 14:00,0.579988,
  Until: 15:00,0.560013,
  Until: 16:00,0.547778,
  Until: 17:00,0.622664,
  Until: 18:00,0.694384,
  Until: 19:00,0.756538,
  Until: 20:00,0.770542,
  Until: 21:00,1.005677,
  Until: 22:00,1.010487,
  Until: 23:00,0.958475,
  Until: 24:00,1.053994,
  Through: 9/26,
  For: AllDays,
  Until: 01:00,1.142313,
  Until: 02:00,1.173528,
  Until: 03:00,1.237248,
  Until: 04:00,1.229923,
  Until: 05:00,1.234689,
  Until: 06:00,1.223367,
  Until: 07:00,1.199423,
  Until: 08:00,1.230119,
  Until: 09:00,1.072549,
  Until: 10:00,1.095280,
  Until: 11:00,1.009264,
  Until: 12:00,0.911903,
  Until: 13:00,0.810288,
  Until: 14:00,0.715196,
  Until: 15:00,0.617271,
  Until: 16:00,0.532159,
  Until: 17:00,0.555151,
  Until: 18:00,0.571987,
  Until: 19:00,0.598492,
  Until: 20:00,0.674894,
  Until: 21:00,0.739423,
  Until: 22:00,0.806263,
  Until: 23:00,0.839212,
  Until: 24:00,0.870916,
  Through: 9/27,
  For: AllDays,
  Until: 01:00,0.901505,
  Until: 02:00,0.884131,
  Until: 03:00,0.873333,
  Until: 04:00,0.858901,
  Until: 05:00,0.832112,
  Until: 06:00,0.796113,
  Until: 07:00,0.767605,
  Until: 08:00,0.794787,
  Until: 09:00,0.847889,
  Until: 10:00,0.904107,
  Until: 11:00,0.902640,
  Until: 12:00,0.907001,
  Until: 13:00,0.905938,
  Until: 14:00,0.863204,
  Until: 15:00,0.821364,
  Until: 16:00,0.778243,
  Until: 17:00,0.670416,
  Until: 18:00,0.573984,
  Until: 19:00,0.494914,
  Until: 20:00,0.555639,
  Until: 21:00,0.604651,
  Until: 22:00,0.669202,
  Until: 23:00,0.641628,
  Until: 24:00,0.612815,
  Through: 9/28,
  For: AllDays,
  Until: 01:00,0.582578,
  Until: 02:00,0.582578,
  Until: 03:00,0.582578,
  Until: 04:00,0.582578,
  Until: 05:00,0.706936,
  Until: 06:00,0.814071,
  Until: 07:00,0.931995,
  Until: 08:00,0.940200,
  Until: 09:00,0.971770,
  Until: 10:00,1.036706,
  Until: 11:00,0.938179,
  Until: 12:00,0.905605,
  Until: 13:00,0.891864,
  Until: 14:00,0.848244,
  Until: 15:00,0.803944,
  Until: 16:00,0.771831,
  Until: 17:00,0.764380,
  Until: 18:00,0.767016,
  Until: 19:00,0.775995,
  Until: 20:00,0.804955,
  Until: 21:00,0.840933,
  Until: 22:00,0.868144,
  Until: 23:00,0.877737,
  Until: 24:00,0.885152,
  Through: 9/29,
  For: AllDays,
  Until: 01:00,0.894966,
  Until: 02:00,0.909985,
  Until: 03:00,0.924760,
  Until: 04:00,0.939302,
  Until: 05:00,0.934480,
  Until: 06:00,0.924760,
  Until: 07:00,0.919861,
  Until: 08:00,0.920189,
  Until: 09:00,0.922901,
  Until: 10:00,0.923619,
  Until: 11:00,0.932964,
  Until: 12:00,0.956115,
  Until: 13:00,0.982957,
  Until: 14:00,1.064091,
  Until: 15:00,1.149017,
  Until: 16:00,1.253405,
  Until: 17:00,1.303956,
  Until: 18:00,1.352797,
  Until: 19:00,1.400108,
  Until: 20:00,1.321167,
  Until: 21:00,1.243077,
  Until: 22:00,1.173734,
  Until: 23:00,1.115337,
  Until: 24:00,1.070103,
  Through: 9/30,
  For: AllDays,
  Until: 01:00,1.039752,
  Until: 02:00,1.046250,
  Until: 03:00,1.055650,
  Until: 04:00,1.063241,
  Until: 05:00,1.068554,
  Until: 06:00,1.075494,
  Until: 07:00,1.081080,
  Until: 08:00,1.036561,
  Until: 09:00,0.995290,
  Until: 10:00,0.950238,
  Until: 11:00,0.911407,
  Until: 12:00,0.870846,
  Until: 13:00,0.828302,
  Until: 14:00,0.888209,
  Until: 15:00,0.936219,
  Until: 16:00,0.990892,
  Until: 17:00,0.972793,
  Until: 18:00,0.953623,
  Until: 19:00,0.993624,
  Until: 20:00,1.017794,
  Until: 21:00,1.031025,
  Until: 22:00,1.033738,
  Until: 23:00,1.032601,
  Until: 24:00,1.031988,
  Through: 10/1,
  For: AllDays,
  Until: 01:00,1.034816,
  Until: 02:00,1.036357,
  Until: 03:00,1.041315,
  Until: 04:00,1.046768,
  Until: 05:00,1.059126,
  Until: 06:00,1.058130,
  Until: 07:00,1.067905,
  Until: 08:00,1.058983,
  Until: 09:00,1.058642,
  Until: 10:00,1.052793,
  Until: 11:00,1.059410,
  Until: 12:00,1.058528,
  Until: 13:00,1.065449,
  Until: 14:00,1.022311,
  Until: 15:00,0.980257,
  Until: 16:00,0.936734,
  Until: 17:00,0.970188,
  Until: 18:00,1.003578,
  Until: 19:00,1.043742,
  Until: 20:00,1.022164,
  Until: 21:00,1.007532,
  Until: 22:00,0.997920,
  Until: 23:00,1.002977,
  Until: 24:00,1.001084,
  Through: 10/2,
  For: AllDays,
  Until: 01:00,1.006485,
  Until: 02:00,1.001084,
  Until: 03:00,1.109895,
  Until: 04:00,1.092995,
  Until: 05:00,1.026575,
  Until: 06:00,1.052993,
  Until: 07:00,1.081359,
  Until: 08:00,1.133578,
  Until: 09:00,0.988000,
  Until: 10:00,0.944036,
  Until: 11:00,0.928011,
  Until: 12:00,0.907632,
  Until: 13:00,0.891357,
  Until: 14:00,0.914541,
  Until: 15:00,0.938757,
  Until: 16:00,0.963928,
  Until: 17:00,0.934609,
  Until: 18:00,0.913882,
  Until: 19:00,0.902340,
  Until: 20:00,0.946331,
  Until: 21:00,0.983784,
  Until: 22:00,1.024283,
  Until: 23:00,1.039752,
  Until: 24:00,1.063496,
  Through: 10/3,
  For: AllDays,
  Until: 01:00,1.090070,
  Until: 02:00,1.173888,
  Until: 03:00,1.146629,
  Until: 04:00,1.185022,
  Until: 05:00,1.218185,
  Until: 06:00,1.189209,
  Until: 07:00,1.194263,
  Until: 08:00,1.204385,
  Until: 09:00,1.058272,
  Until: 10:00,0.957815,
  Until: 11:00,0.844044,
  Until: 12:00,0.714564,
  Until: 13:00,0.668166,
  Until: 14:00,0.620726,
  Until: 15:00,0.571987,
  Until: 16:00,0.637011,
  Until: 17:00,0.700860,
  Until: 18:00,0.756538,
  Until: 19:00,0.790798,
  Until: 20:00,0.825461,
  Until: 21:00,0.870916,
  Until: 22:00,0.933835,
  Until: 23:00,0.998825,
  Until: 24:00,1.056990,
  Through: 10/4,
  For: AllDays,
  Until: 01:00,1.089683,
  Until: 02:00,1.118734,
  Until: 03:00,1.152289,
  Until: 04:00,1.159715,
  Until: 05:00,1.210745,
  Until: 06:00,1.222554,
  Until: 07:00,1.225581,
  Until: 08:00,1.171345,
  Until: 09:00,0.911473,
  Until: 10:00,0.771323,
  Until: 11:00,0.595364,
  Until: 12:00,0.348058,
  Until: 13:00,0.363716,
  Until: 14:00,0.382682,
  Until: 15:00,0.404493,
  Until: 16:00,0.359802,
  Until: 17:00,0.317274,
  Until: 18:00,0.324316,
  Until: 19:00,0.448491,
  Until: 20:00,0.582940,
  Until: 21:00,0.701805,
  Until: 22:00,0.781025,
  Until: 23:00,0.985619,
  Until: 24:00,0.924108,
  Through: 10/5,
  For: AllDays,
  Until: 01:00,0.962427,
  Until: 02:00,0.994745,
  Until: 03:00,1.030440,
  Until: 04:00,1.029212,
  Until: 05:00,1.034379,
  Until: 06:00,1.034787,
  Until: 07:00,0.967079,
  Until: 08:00,0.899297,
  Until: 09:00,0.820483,
  Until: 10:00,0.740034,
  Until: 11:00,0.667625,
  Until: 12:00,0.606143,
  Until: 13:00,0.559636,
  Until: 14:00,0.508897,
  Until: 15:00,0.452503,
  Until: 16:00,0.432769,
  Until: 17:00,0.432142,
  Until: 18:00,0.415512,
  Until: 19:00,0.511082,
  Until: 20:00,0.596122,
  Until: 21:00,0.666812,
  Until: 22:00,0.676454,
  Until: 23:00,0.694687,
  Until: 24:00,0.708213,
  Through: 10/6,
  For: AllDays,
  Until: 01:00,0.722946,
  Until: 02:00,0.745630,
  Until: 03:00,0.760113,
  Until: 04:00,0.768193,
  Until: 05:00,0.785754,
  Until: 06:00,0.800978,
  Until: 07:00,0.781950,
  Until: 08:00,0.771909,
  Until: 09:00,0.768781,
  Until: 10:00,0.701161,
  Until: 11:00,0.619026,
  Until: 12:00,0.532724,
  Until: 13:00,0.534700,
  Until: 14:00,0.531025,
  Until: 15:00,0.538628,
  Until: 16:00,0.586803,
  Until: 17:00,0.638428,
  Until: 18:00,0.679564,
  Until: 19:00,0.713425,
  Until: 20:00,0.737180,
  Until: 21:00,0.770151,
  Until: 22:00,0.808054,
  Until: 23:00,0.842794,
  Until: 24:00,0.879005,
  Through: 10/7,
  For: AllDays,
  Until: 01:00,0.861981,
  Until: 02:00,0.841721,
  Until: 03:00,0.825971,
  Until: 04:00,0.832329,
  Until: 05:00,0.835038,
  Until: 06:00,0.844900,
  Until: 07:00,0.824146,
  Until: 08:00,0.804730,
  Until: 09:00,0.786750,
  Until: 10:00,0.695294,
  Until: 11:00,0.589823,
  Until: 12:00,0.460814,
  Until: 13:00,0.510669,
  Until: 14:00,0.571460,
  Until: 15:00,0.640077,
  Until: 16:00,0.632884,
  Until: 17:00,0.635591,
  Until: 18:00,0.641253,
  Until: 19:00,0.709064,
  Until: 20:00,0.782297,
  Until: 21:00,0.853730,
  Until: 22:00,0.846716,
  Until: 23:00,0.842222,
  Until: 24:00,0.840288,
  Through: 10/8,
  For: AllDays,
  Until: 01:00,0.840933,
  Until: 02:00,0.844151,
  Until: 03:00,0.849911,
  Until: 04:00,0.870397,
  Until: 05:00,0.887802,
  Until: 06:00,0.908826,
  Until: 07:00,0.874367,
  Until: 08:00,0.846111,
  Until: 09:00,0.809432,
  Until: 10:00,0.779404,
  Until: 11:00,0.740034,
  Until: 12:00,0.707575,
  Until: 13:00,0.713003,
  Until: 14:00,0.715828,
  Until: 15:00,0.721695,
  Until: 16:00,0.750462,
  Until: 17:00,0.781950,
  Until: 18:00,0.815845,
  Until: 19:00,0.803006,
  Until: 20:00,0.793422,
  Until: 21:00,0.791940,
  Until: 22:00,0.813441,
  Until: 23:00,0.833269,
  Until: 24:00,0.855211,
  Through: 10/9,
  For: AllDays,
  Until: 01:00,0.889328,
  Until: 02:00,0.915923,
  Until: 03:00,0.948239,
  Until: 04:00,0.946904,
  Until: 05:00,0.948715,
  Until: 06:00,0.947762,
  Until: 07:00,0.920189,
  Until: 08:00,0.889836,
  Until: 09:00,0.861877,
  Until: 10:00,0.914047,
  Until: 11:00,1.002887,
  Until: 12:00,1.103499,
  Until: 13:00,1.045760,
  Until: 14:00,0.989980,
  Until: 15:00,0.938757,
  Until: 16:00,0.962427,
  Until: 17:00,0.977149,
  Until: 18:00,1.001174,
  Until: 19:00,0.985253,
  Until: 20:00,0.977149,
  Until: 21:00,0.970374,
  Until: 22:00,0.997920,
  Until: 23:00,1.029124,
  Until: 24:00,1.055137,
  Through: 10/10,
  For: AllDays,
  Until: 01:00,1.088577,
  Until: 02:00,1.127263,
  Until: 03:00,1.158936,
  Until: 04:00,1.170573,
  Until: 05:00,1.223416,
  Until: 06:00,1.193507,
  Until: 07:00,1.217864,
  Until: 08:00,1.218556,
  Until: 09:00,1.024283,
  Until: 10:00,0.980257,
  Until: 11:00,0.934577,
  Until: 12:00,0.889836,
  Until: 13:00,0.932189,
  Until: 14:00,0.982099,
  Until: 15:00,1.021869,
  Until: 16:00,1.008249,
  Until: 17:00,0.999729,
  Until: 18:00,0.987085,
  Until: 19:00,0.976655,
  Until: 20:00,0.963834,
  Until: 21:00,0.966331,
  Until: 22:00,0.995744,
  Until: 23:00,1.024548,
  Until: 24:00,1.052793,
  Through: 10/11,
  For: AllDays,
  Until: 01:00,1.044463,
  Until: 02:00,1.044204,
  Until: 03:00,1.037432,
  Until: 04:00,1.029124,
  Until: 05:00,1.022223,
  Until: 06:00,1.016757,
  Until: 07:00,0.999819,
  Until: 08:00,0.987451,
  Until: 09:00,0.975637,
  Until: 10:00,0.946617,
  Until: 11:00,0.918813,
  Until: 12:00,0.889836,
  Until: 13:00,0.864076,
  Until: 14:00,0.837524,
  Until: 15:00,0.810102,
  Until: 16:00,0.855528,
  Until: 17:00,0.897822,
  Until: 18:00,0.939399,
  Until: 19:00,0.939431,
  Until: 20:00,0.947381,
  Until: 21:00,0.953623,
  Until: 22:00,0.986231,
  Until: 23:00,1.022223,
  Until: 24:00,1.052707,
  Through: 10/12,
  For: AllDays,
  Until: 01:00,1.056934,
  Until: 02:00,1.063383,
  Until: 03:00,1.067905,
  Until: 04:00,1.067905,
  Until: 05:00,1.067905,
  Until: 06:00,1.067905,
  Until: 07:00,1.033505,
  Until: 08:00,1.097121,
  Until: 09:00,0.961017,
  Until: 10:00,0.928109,
  Until: 11:00,0.886172,
  Until: 12:00,0.850797,
  Until: 13:00,0.825205,
  Until: 14:00,0.789654,
  Until: 15:00,0.762486,
  Until: 16:00,0.772299,
  Until: 17:00,0.791674,
  Until: 18:00,0.801580,
  Until: 19:00,0.841291,
  Until: 20:00,0.882255,
  Until: 21:00,0.919861,
  Until: 22:00,0.942983,
  Until: 23:00,1.060689,
  Until: 24:00,0.987604,
  Through: 10/13,
  For: AllDays,
  Until: 01:00,1.040621,
  Until: 02:00,1.097203,
  Until: 03:00,1.146262,
  Until: 04:00,1.150982,
  Until: 05:00,1.161221,
  Until: 06:00,1.166190,
  Until: 07:00,1.079407,
  Until: 08:00,1.110601,
  Until: 09:00,0.879827,
  Until: 10:00,0.789387,
  Until: 11:00,0.686312,
  Until: 12:00,0.566377,
  Until: 13:00,0.501744,
  Until: 14:00,0.457271,
  Until: 15:00,0.418042,
  Until: 16:00,0.468977,
  Until: 17:00,0.523600,
  Until: 18:00,0.565099,
  Until: 19:00,0.651735,
  Until: 20:00,0.738527,
  Until: 21:00,0.807197,
  Until: 22:00,0.837524,
  Until: 23:00,0.874367,
  Until: 24:00,0.911473,
  Through: 10/14,
  For: AllDays,
  Until: 01:00,0.948334,
  Until: 02:00,0.987146,
  Until: 03:00,1.021633,
  Until: 04:00,1.014622,
  Until: 05:00,1.086084,
  Until: 06:00,1.010487,
  Until: 07:00,1.029651,
  Until: 08:00,0.998372,
  Until: 09:00,0.698147,
  Until: 10:00,0.567705,
  Until: 11:00,0.460094,
  Until: 12:00,0.775335,
  Until: 13:00,0.770307,
  Until: 14:00,0.768193,
  Until: 15:00,0.770268,
  Until: 16:00,0.731190,
  Until: 17:00,0.696765,
  Until: 18:00,0.654042,
  Until: 19:00,0.495826,
  Until: 20:00,0.275615,
  Until: 21:00,0.367423,
  Until: 22:00,0.445256,
  Until: 23:00,0.502464,
  Until: 24:00,0.561892,
  Through: 10/15,
  For: AllDays,
  Until: 01:00,0.563712,
  Until: 02:00,0.581025,
  Until: 03:00,0.620629,
  Until: 04:00,0.649096,
  Until: 05:00,0.669652,
  Until: 06:00,0.696117,
  Until: 07:00,0.713299,
  Until: 08:00,0.718725,
  Until: 09:00,0.735871,
  Until: 10:00,0.623341,
  Until: 11:00,0.482151,
  Until: 12:00,0.404493,
  Until: 13:00,0.507118,
  Until: 14:00,0.690338,
  Until: 15:00,0.845042,
  Until: 16:00,0.778321,
  Until: 17:00,0.727721,
  Until: 18:00,0.683233,
  Until: 19:00,0.811773,
  Until: 20:00,0.929082,
  Until: 21:00,1.038970,
  Until: 22:00,1.031463,
  Until: 23:00,1.030411,
  Until: 24:00,1.027073,
  Through: 10/16,
  For: AllDays,
  Until: 01:00,1.025841,
  Until: 02:00,1.031112,
  Until: 03:00,1.034088,
  Until: 04:00,1.038535,
  Until: 05:00,1.045242,
  Until: 06:00,1.050846,
  Until: 07:00,1.051791,
  Until: 08:00,1.162310,
  Until: 09:00,1.103090,
  Until: 10:00,1.056934,
  Until: 11:00,1.009712,
  Until: 12:00,0.962521,
  Until: 13:00,0.940200,
  Until: 14:00,0.919796,
  Until: 15:00,0.900100,
  Until: 16:00,1.003758,
  Until: 17:00,1.101450,
  Until: 18:00,1.202182,
  Until: 19:00,1.123784,
  Until: 20:00,1.065449,
  Until: 21:00,1.027894,
  Until: 22:00,1.052793,
  Until: 23:00,1.075914,
  Until: 24:00,1.111170,
  Through: 10/17,
  For: AllDays,
  Until: 01:00,1.123248,
  Until: 02:00,1.133313,
  Until: 03:00,1.145473,
  Until: 04:00,1.158884,
  Until: 05:00,1.170830,
  Until: 06:00,1.185022,
  Until: 07:00,1.184463,
  Until: 08:00,1.182350,
  Until: 09:00,0.934480,
  Until: 10:00,0.867381,
  Until: 11:00,0.787363,
  Until: 12:00,0.708213,
  Until: 13:00,0.693733,
  Until: 14:00,0.679786,
  Until: 15:00,0.672883,
  Until: 16:00,0.687846,
  Until: 17:00,0.705016,
  Until: 18:00,0.719814,
  Until: 19:00,0.768311,
  Until: 20:00,0.810548,
  Until: 21:00,0.863448,
  Until: 22:00,0.881162,
  Until: 23:00,1.026193,
  Until: 24:00,0.931381,
  Through: 10/18,
  For: AllDays,
  Until: 01:00,1.003938,
  Until: 02:00,1.079352,
  Until: 03:00,1.150589,
  Until: 04:00,1.155813,
  Until: 05:00,1.222998,
  Until: 06:00,1.220828,
  Until: 07:00,1.165803,
  Until: 08:00,1.132462,
  Until: 09:00,0.745468,
  Until: 10:00,0.659545,
  Until: 11:00,0.626666,
  Until: 12:00,0.707916,
  Until: 13:00,0.748734,
  Until: 14:00,0.776151,
  Until: 15:00,0.815106,
  Until: 16:00,0.781333,
  Until: 17:00,0.741985,
  Until: 18:00,0.708979,
  Until: 19:00,0.517757,
  Until: 20:00,0.363550,
  Until: 21:00,0.489406,
  Until: 22:00,0.617711,
  Until: 23:00,0.715196,
  Until: 24:00,0.985161,
  Through: 10/19,
  For: AllDays,
  Until: 01:00,0.981485,
  Until: 02:00,1.042298,
  Until: 03:00,1.047832,
  Until: 04:00,1.048694,
  Until: 05:00,1.076837,
  Until: 06:00,1.072689,
  Until: 07:00,1.073195,
  Until: 08:00,1.056392,
  Until: 09:00,0.681909,
  Until: 10:00,0.818866,
  Until: 11:00,0.930928,
  Until: 12:00,1.037083,
  Until: 13:00,1.035485,
  Until: 14:00,1.030236,
  Until: 15:00,1.031842,
  Until: 16:00,1.017912,
  Until: 17:00,1.004238,
  Until: 18:00,0.990284,
  Until: 19:00,0.875503,
  Until: 20:00,0.760469,
  Until: 21:00,0.618539,
  Until: 22:00,0.664096,
  Until: 23:00,0.721194,
  Until: 24:00,0.777081,
  Through: 10/20,
  For: AllDays,
  Until: 01:00,0.747445,
  Until: 02:00,0.716585,
  Until: 03:00,0.684334,
  Until: 04:00,0.725234,
  Until: 05:00,0.774247,
  Until: 06:00,0.864772,
  Until: 07:00,0.791559,
  Until: 08:00,0.785064,
  Until: 09:00,0.777081,
  Until: 10:00,0.854612,
  Until: 11:00,0.930539,
  Until: 12:00,0.996198,
  Until: 13:00,0.967577,
  Until: 14:00,0.933803,
  Until: 15:00,0.904607,
  Until: 16:00,0.839535,
  Until: 17:00,0.774363,
  Until: 18:00,0.721695,
  Until: 19:00,0.699613,
  Until: 20:00,0.714564,
  Until: 21:00,0.752466,
  Until: 22:00,0.600652,
  Until: 23:00,0.579832,
  Until: 24:00,0.619706,
  Through: 10/21,
  For: AllDays,
  Until: 01:00,0.647563,
  Until: 02:00,0.666948,
  Until: 03:00,0.695337,
  Until: 04:00,0.708213,
  Until: 05:00,0.720860,
  Until: 06:00,0.733288,
  Until: 07:00,0.717215,
  Until: 08:00,0.708426,
  Until: 09:00,0.704974,
  Until: 10:00,0.727059,
  Until: 11:00,0.762881,
  Until: 12:00,0.818314,
  Until: 13:00,0.802819,
  Until: 14:00,0.784680,
  Until: 15:00,0.770151,
  Until: 16:00,0.775918,
  Until: 17:00,0.778901,
  Until: 18:00,0.785064,
  Until: 19:00,0.781719,
  Until: 20:00,0.776383,
  Until: 21:00,0.774636,
  Until: 22:00,0.775801,
  Until: 23:00,0.785179,
  Until: 24:00,0.786789,
  Through: 10/22,
  For: AllDays,
  Until: 01:00,0.809990,
  Until: 02:00,0.830118,
  Until: 03:00,0.853624,
  Until: 04:00,0.842794,
  Until: 05:00,0.835363,
  Until: 06:00,0.831424,
  Until: 07:00,0.833739,
  Until: 08:00,0.830916,
  Until: 09:00,0.833811,
  Until: 10:00,0.804955,
  Until: 11:00,0.781950,
  Until: 12:00,0.755502,
  Until: 13:00,0.701762,
  Until: 14:00,0.655192,
  Until: 15:00,0.613404,
  Until: 16:00,0.654502,
  Until: 17:00,0.695337,
  Until: 18:00,0.735953,
  Until: 19:00,0.751545,
  Until: 20:00,0.762881,
  Until: 21:00,0.781796,
  Until: 22:00,0.765561,
  Until: 23:00,0.756936,
  Until: 24:00,0.752506,
  Through: 10/23,
  For: AllDays,
  Until: 01:00,0.758486,
  Until: 02:00,0.758486,
  Until: 03:00,0.764420,
  Until: 04:00,0.779983,
  Until: 05:00,0.789960,
  Until: 06:00,0.806599,
  Until: 07:00,0.781950,
  Until: 08:00,0.760113,
  Until: 09:00,0.750943,
  Until: 10:00,0.620726,
  Until: 11:00,0.457929,
  Until: 12:00,0.472688,
  Until: 13:00,0.672345,
  Until: 14:00,0.826846,
  Until: 15:00,0.958287,
  Until: 16:00,0.922444,
  Until: 17:00,0.893551,
  Until: 18:00,0.861877,
  Until: 19:00,0.775918,
  Until: 20:00,0.683541,
  Until: 21:00,0.573564,
  Until: 22:00,0.479143,
  Until: 23:00,0.373118,
  Until: 24:00,0.275615,
  Through: 10/24,
  For: AllDays,
  Until: 01:00,0.310072,
  Until: 02:00,0.332116,
  Until: 03:00,0.369467,
  Until: 04:00,0.427306,
  Until: 05:00,0.471859,
  Until: 06:00,0.524175,
  Until: 07:00,0.556939,
  Until: 08:00,0.609908,
  Until: 09:00,0.664912,
  Until: 10:00,0.776577,
  Until: 11:00,0.874677,
  Until: 12:00,0.962677,
  Until: 13:00,0.959700,
  Until: 14:00,0.953560,
  Until: 15:00,0.953718,
  Until: 16:00,0.972483,
  Until: 17:00,0.995441,
  Until: 18:00,1.013434,
  Until: 19:00,1.011232,
  Until: 20:00,1.009264,
  Until: 21:00,1.007532,
  Until: 22:00,0.994079,
  Until: 23:00,0.982865,
  Until: 24:00,0.970374,
  Through: 10/25,
  For: AllDays,
  Until: 01:00,0.970064,
  Until: 02:00,0.972328,
  Until: 03:00,0.972390,
  Until: 04:00,0.990162,
  Until: 05:00,1.013731,
  Until: 06:00,1.039694,
  Until: 07:00,1.025165,
  Until: 08:00,1.002256,
  Until: 09:00,0.987543,
  Until: 10:00,0.954981,
  Until: 11:00,0.921268,
  Until: 12:00,0.886274,
  Until: 13:00,0.924108,
  Until: 14:00,0.960233,
  Until: 15:00,1.004478,
  Until: 16:00,1.011411,
  Until: 17:00,1.014088,
  Until: 18:00,1.021427,
  Until: 19:00,1.018622,
  Until: 20:00,1.021722,
  Until: 21:00,1.021869,
  Until: 22:00,1.002256,
  Until: 23:00,0.989828,
  Until: 24:00,0.975637,
  Through: 10/26,
  For: AllDays,
  Until: 01:00,0.989432,
  Until: 02:00,0.998523,
  Until: 03:00,1.012006,
  Until: 04:00,1.012096,
  Until: 05:00,1.010070,
  Until: 06:00,1.011411,
  Until: 07:00,0.978258,
  Until: 08:00,1.076977,
  Until: 09:00,0.913454,
  Until: 10:00,0.822720,
  Until: 11:00,0.727845,
  Until: 12:00,0.619026,
  Until: 13:00,0.572408,
  Until: 14:00,0.509311,
  Until: 15:00,0.452303,
  Until: 16:00,0.515074,
  Until: 17:00,0.585981,
  Until: 18:00,0.662416,
  Until: 19:00,0.678854,
  Until: 20:00,0.707277,
  Until: 21:00,0.746316,
  Until: 22:00,0.815660,
  Until: 23:00,0.877119,
  Until: 24:00,0.937216,
  Through: 10/27,
  For: AllDays,
  Until: 01:00,0.948810,
  Until: 02:00,1.078430,
  Until: 03:00,1.077173,
  Until: 04:00,1.075914,
  Until: 05:00,0.962990,
  Until: 06:00,1.094317,
  Until: 07:00,1.086611,
  Until: 08:00,1.112795,
  Until: 09:00,0.918977,
  Until: 10:00,0.788624,
  Until: 11:00,0.641393,
  Until: 12:00,0.655560,
  Until: 13:00,0.668527,
  Until: 14:00,0.686575,
  Until: 15:00,0.712031,
  Until: 16:00,0.686180,
  Until: 17:00,0.666134,
  Until: 18:00,0.638428,
  Until: 19:00,0.476622,
  Until: 20:00,0.273201,
  Until: 21:00,0.440837,
  Until: 22:00,0.490328,
  Until: 23:00,0.531479,
  Until: 24:00,0.575399,
  Through: 10/28,
  For: AllDays,
  Until: 01:00,0.598693,
  Until: 02:00,0.626666,
  Until: 03:00,0.682351,
  Until: 04:00,0.754744,
  Until: 05:00,0.818866,
  Until: 06:00,0.886784,
  Until: 07:00,0.925346,
  Until: 08:00,0.975946,
  Until: 09:00,1.023548,
  Until: 10:00,1.034903,
  Until: 11:00,1.084530,
  Until: 12:00,1.136179,
  Until: 13:00,1.080189,
  Until: 14:00,1.031404,
  Until: 15:00,0.981731,
  Until: 16:00,0.832003,
  Until: 17:00,0.666541,
  Until: 18:00,0.468977,
  Until: 19:00,0.479332,
  Until: 20:00,0.602455,
  Until: 21:00,0.714902,
  Until: 22:00,0.672166,
  Until: 23:00,0.647237,
  Until: 24:00,0.627963,
  Through: 10/29,
  For: AllDays,
  Until: 01:00,0.617954,
  Until: 02:00,0.605746,
  Until: 03:00,0.597485,
  Until: 04:00,0.589874,
  Until: 05:00,0.589874,
  Until: 06:00,0.582165,
  Until: 07:00,0.627723,
  Until: 08:00,0.667174,
  Until: 09:00,0.709064,
  Until: 10:00,0.674582,
  Until: 11:00,0.658586,
  Until: 12:00,0.648632,
  Until: 13:00,0.619901,
  Until: 14:00,0.677700,
  Until: 15:00,0.769094,
  Until: 16:00,0.731437,
  Until: 17:00,0.777546,
  Until: 18:00,0.866165,
  Until: 19:00,0.917730,
  Until: 20:00,0.974247,
  Until: 21:00,1.026134,
  Until: 22:00,1.017438,
  Until: 23:00,1.010159,
  Until: 24:00,1.004328,
  Through: 10/30,
  For: AllDays,
  Until: 01:00,1.025165,
  Until: 02:00,1.046365,
  Until: 03:00,1.066720,
  Until: 04:00,1.075158,
  Until: 05:00,1.079352,
  Until: 06:00,1.087691,
  Until: 07:00,1.197160,
  Until: 08:00,1.145473,
  Until: 09:00,1.182427,
  Until: 10:00,1.146629,
  Until: 11:00,1.100000,
  Until: 12:00,1.061767,
  Until: 13:00,1.065873,
  Until: 14:00,1.075578,
  Until: 15:00,1.082417,
  Until: 16:00,1.092830,
  Until: 17:00,1.102188,
  Until: 18:00,1.112741,
  Until: 19:00,1.068328,
  Until: 20:00,1.030440,
  Until: 21:00,0.999819,
  Until: 22:00,1.004328,
  Until: 23:00,1.123248,
  Until: 24:00,1.008817,
  Through: 10/31,
  For: AllDays,
  Until: 01:00,1.019390,
  Until: 02:00,1.029124,
  Until: 03:00,1.039839,
  Until: 04:00,1.031404,
  Until: 05:00,1.026751,
  Until: 06:00,1.019863,
  Until: 07:00,1.101860,
  Until: 08:00,1.120752,
  Until: 09:00,0.993988,
  Until: 10:00,0.974834,
  Until: 11:00,0.957343,
  Until: 12:00,0.939238,
  Until: 13:00,0.923130,
  Until: 14:00,0.907632,
  Until: 15:00,0.891357,
  Until: 16:00,0.892573,
  Until: 17:00,0.893281,
  Until: 18:00,0.894899,
  Until: 19:00,0.911803,
  Until: 20:00,0.943430,
  Until: 21:00,0.975019,
  Until: 22:00,0.908925,
  Until: 23:00,0.889328,
  Until: 24:00,0.835796,
  Through: 11/1,
  For: AllDays,
  Until: 01:00,0.753945,
  Until: 02:00,0.706936,
  Until: 03:00,0.691558,
  Until: 04:00,0.669517,
  Until: 05:00,0.685741,
  Until: 06:00,0.690774,
  Until: 07:00,0.668977,
  Until: 08:00,0.702577,
  Until: 09:00,0.850372,
  Until: 10:00,0.842007,
  Until: 11:00,0.883892,
  Until: 12:00,0.923880,
  Until: 13:00,0.924206,
  Until: 14:00,0.722321,
  Until: 15:00,0.508601,
  Until: 16:00,0.419839,
  Until: 17:00,0.459898,
  Until: 18:00,0.499759,
  Until: 19:00,0.748050,
  Until: 20:00,0.749739,
  Until: 21:00,0.756538,
  Until: 22:00,0.725234,
  Until: 23:00,0.731437,
  Until: 24:00,0.731437,
  Through: 11/2,
  For: AllDays,
  Until: 01:00,0.770151,
  Until: 02:00,0.770151,
  Until: 03:00,0.770151,
  Until: 04:00,0.771909,
  Until: 05:00,0.769368,
  Until: 06:00,0.762881,
  Until: 07:00,0.756936,
  Until: 08:00,0.737915,
  Until: 09:00,0.721695,
  Until: 10:00,0.775995,
  Until: 11:00,0.859006,
  Until: 12:00,0.957815,
  Until: 13:00,0.981117,
  Until: 14:00,0.920352,
  Until: 15:00,0.864076,
  Until: 16:00,0.881162,
  Until: 17:00,0.919468,
  Until: 18:00,0.953086,
  Until: 19:00,0.921268,
  Until: 20:00,0.878663,
  Until: 21:00,0.846004,
  Until: 22:00,0.876947,
  Until: 23:00,0.902340,
  Until: 24:00,0.927037,
  Through: 11/3,
  For: AllDays,
  Until: 01:00,0.931898,
  Until: 02:00,1.059922,
  Until: 03:00,1.055137,
  Until: 04:00,1.097670,
  Until: 05:00,1.035339,
  Until: 06:00,1.090098,
  Until: 07:00,0.990193,
  Until: 08:00,1.063893,
  Until: 09:00,0.861877,
  Until: 10:00,0.798945,
  Until: 11:00,0.756060,
  Until: 12:00,0.707575,
  Until: 13:00,0.656111,
  Until: 14:00,0.628586,
  Until: 15:00,0.606143,
  Until: 16:00,0.635022,
  Until: 17:00,0.669652,
  Until: 18:00,0.696117,
  Until: 19:00,0.775918,
  Until: 20:00,0.748653,
  Until: 21:00,0.718977,
  Until: 22:00,0.785064,
  Until: 23:00,0.802256,
  Until: 24:00,0.825971,
  Through: 11/4,
  For: AllDays,
  Until: 01:00,0.865712,
  Until: 02:00,0.904340,
  Until: 03:00,0.942983,
  Until: 04:00,0.948207,
  Until: 05:00,0.967203,
  Until: 06:00,0.989736,
  Until: 07:00,0.884131,
  Until: 08:00,0.922412,
  Until: 09:00,0.635307,
  Until: 10:00,0.474722,
  Until: 11:00,0.242477,
  Until: 12:00,0.469619,
  Until: 13:00,0.640548,
  Until: 14:00,0.758327,
  Until: 15:00,0.861877,
  Until: 16:00,0.935865,
  Until: 17:00,0.837703,
  Until: 18:00,0.736975,
  Until: 19:00,0.260444,
  Until: 20:00,0.303990,
  Until: 21:00,0.334826,
  Until: 22:00,0.300602,
  Until: 23:00,0.322360,
  Until: 24:00,0.373118,
  Through: 11/5,
  For: AllDays,
  Until: 01:00,0.336173,
  Until: 02:00,0.363716,
  Until: 03:00,0.404493,
  Until: 04:00,0.439126,
  Until: 05:00,0.486628,
  Until: 06:00,0.532724,
  Until: 07:00,0.520137,
  Until: 08:00,0.504438,
  Until: 09:00,0.489344,
  Until: 10:00,0.480023,
  Until: 11:00,0.304485,
  Until: 12:00,0.565099,
  Until: 13:00,0.551340,
  Until: 14:00,0.277576,
  Until: 15:00,0.388075,
  Until: 16:00,0.374246,
  Until: 17:00,0.554282,
  Until: 18:00,0.712031,
  Until: 19:00,0.506643,
  Until: 20:00,0.448491,
  Until: 21:00,0.375933,
  Until: 22:00,0.345452,
  Until: 23:00,0.452170,
  Until: 24:00,0.543084,
  Through: 11/6,
  For: AllDays,
  Until: 01:00,0.565632,
  Until: 02:00,0.604252,
  Until: 03:00,0.640548,
  Until: 04:00,0.613404,
  Until: 05:00,0.589108,
  Until: 06:00,0.566430,
  Until: 07:00,0.575399,
  Until: 08:00,0.672345,
  Until: 09:00,0.777663,
  Until: 10:00,0.663098,
  Until: 11:00,0.696117,
  Until: 12:00,0.723487,
  Until: 13:00,0.689596,
  Until: 14:00,0.683012,
  Until: 15:00,0.676365,
  Until: 16:00,0.637153,
  Until: 17:00,0.757652,
  Until: 18:00,0.863204,
  Until: 19:00,0.815106,
  Until: 20:00,0.810102,
  Until: 21:00,0.818314,
  Until: 22:00,0.957815,
  Until: 23:00,0.926159,
  Until: 24:00,0.900100,
  Through: 11/7,
  For: AllDays,
  Until: 01:00,0.910084,
  Until: 02:00,0.900435,
  Until: 03:00,0.894966,
  Until: 04:00,0.889903,
  Until: 05:00,0.963146,
  Until: 06:00,1.056506,
  Until: 07:00,0.977118,
  Until: 08:00,1.027073,
  Until: 09:00,1.087276,
  Until: 10:00,1.018622,
  Until: 11:00,0.962896,
  Until: 12:00,0.904440,
  Until: 13:00,0.904107,
  Until: 14:00,0.875503,
  Until: 15:00,0.847711,
  Until: 16:00,0.787095,
  Until: 17:00,0.810734,
  Until: 18:00,0.844507,
  Until: 19:00,0.911407,
  Until: 20:00,0.910084,
  Until: 21:00,0.912299,
  Until: 22:00,0.882084,
  Until: 23:00,1.044031,
  Until: 24:00,1.051705,
  Through: 11/8,
  For: AllDays,
  Until: 01:00,1.066776,
  Until: 02:00,1.096929,
  Until: 03:00,1.008249,
  Until: 04:00,1.012720,
  Until: 05:00,1.033301,
  Until: 06:00,1.053994,
  Until: 07:00,0.996711,
  Until: 08:00,1.060774,
  Until: 09:00,0.814995,
  Until: 10:00,0.651273,
  Until: 11:00,0.486195,
  Until: 12:00,0.201650,
  Until: 13:00,0.462445,
  Until: 14:00,0.547393,
  Until: 15:00,0.634168,
  Until: 16:00,0.634168,
  Until: 17:00,0.596728,
  Until: 18:00,0.559475,
  Until: 19:00,0.460879,
  Until: 20:00,0.308416,
  Until: 21:00,0.267856,
  Until: 22:00,0.391245,
  Until: 23:00,0.516301,
  Until: 24:00,0.613601,
  Through: 11/9,
  For: AllDays,
  Until: 01:00,0.735953,
  Until: 02:00,0.809432,
  Until: 03:00,0.878491,
  Until: 04:00,0.852883,
  Until: 05:00,0.866860,
  Until: 06:00,0.881230,
  Until: 07:00,0.652428,
  Until: 08:00,0.844507,
  Until: 09:00,0.899096,
  Until: 10:00,0.980810,
  Until: 11:00,1.044896,
  Until: 12:00,1.106634,
  Until: 13:00,1.146734,
  Until: 14:00,1.135251,
  Until: 15:00,1.133180,
  Until: 16:00,1.263100,
  Until: 17:00,1.210670,
  Until: 18:00,1.164640,
  Until: 19:00,1.039752,
  Until: 20:00,0.898995,
  Until: 21:00,0.763789,
  Until: 22:00,0.431863,
  Until: 23:00,0.236057,
  Until: 24:00,0.397659,
  Through: 11/10,
  For: AllDays,
  Until: 01:00,0.526182,
  Until: 02:00,0.672211,
  Until: 03:00,0.804505,
  Until: 04:00,0.793384,
  Until: 05:00,0.797813,
  Until: 06:00,0.797247,
  Until: 07:00,0.780060,
  Until: 08:00,0.810288,
  Until: 09:00,0.837524,
  Until: 10:00,0.784488,
  Until: 11:00,0.824365,
  Until: 12:00,0.879280,
  Until: 13:00,0.833739,
  Until: 14:00,0.928984,
  Until: 15:00,1.018622,
  Until: 16:00,0.913454,
  Until: 17:00,0.912299,
  Until: 18:00,0.907831,
  Until: 19:00,0.948969,
  Until: 20:00,0.910415,
  Until: 21:00,0.874539,
  Until: 22:00,0.869358,
  Until: 23:00,0.905439,
  Until: 24:00,0.948969,
  Through: 11/11,
  For: AllDays,
  Until: 01:00,0.900000,
  Until: 02:00,0.900000,
  Until: 03:00,0.894966,
  Until: 04:00,0.878491,
  Until: 05:00,0.894899,
  Until: 06:00,0.912299,
  Until: 07:00,0.907333,
  Until: 08:00,0.883381,
  Until: 09:00,0.862575,
  Until: 10:00,0.813330,
  Until: 11:00,0.737711,
  Until: 12:00,0.668797,
  Until: 13:00,0.619026,
  Until: 14:00,0.564193,
  Until: 15:00,0.498552,
  Until: 16:00,0.431863,
  Until: 17:00,0.490512,
  Until: 18:00,0.547778,
  Until: 19:00,0.506643,
  Until: 20:00,0.611683,
  Until: 21:00,0.701161,
  Until: 22:00,0.668797,
  Until: 23:00,0.696376,
  Until: 24:00,0.720860,
  Through: 11/12,
  For: AllDays,
  Until: 01:00,0.744902,
  Until: 02:00,0.761815,
  Until: 03:00,0.775219,
  Until: 04:00,0.809432,
  Until: 05:00,0.798191,
  Until: 06:00,0.781025,
  Until: 07:00,0.748130,
  Until: 08:00,0.679697,
  Until: 09:00,0.609908,
  Until: 10:00,0.455290,
  Until: 11:00,0.242850,
  Until: 12:00,0.525036,
  Until: 13:00,0.715533,
  Until: 14:00,0.623534,
  Until: 15:00,0.503960,
  Until: 16:00,0.559636,
  Until: 17:00,0.537116,
  Until: 18:00,0.714691,
  Until: 19:00,0.669877,
  Until: 20:00,0.720442,
  Until: 21:00,0.768389,
  Until: 22:00,0.780060,
  Until: 23:00,0.780060,
  Until: 24:00,0.780060,
  Through: 11/13,
  For: AllDays,
  Until: 01:00,0.790226,
  Until: 02:00,0.813997,
  Until: 03:00,0.846004,
  Until: 04:00,0.829828,
  Until: 05:00,0.860933,
  Until: 06:00,0.899933,
  Until: 07:00,0.869462,
  Until: 08:00,0.841900,
  Until: 09:00,0.814071,
  Until: 10:00,0.815845,
  Until: 11:00,0.794901,
  Until: 12:00,0.781141,
  Until: 13:00,0.757850,
  Until: 14:00,0.775801,
  Until: 15:00,0.809172,
  Until: 16:00,0.747445,
  Until: 17:00,0.812404,
  Until: 18:00,0.883892,
  Until: 19:00,0.938436,
  Until: 20:00,0.944993,
  Until: 21:00,0.957815,
  Until: 22:00,0.921268,
  Until: 23:00,0.909919,
  Until: 24:00,0.905106,
  Through: 11/14,
  For: AllDays,
  Until: 01:00,0.856091,
  Until: 02:00,0.866582,
  Until: 03:00,0.871780,
  Until: 04:00,0.946808,
  Until: 05:00,0.953560,
  Until: 06:00,0.967732,
  Until: 07:00,0.926224,
  Until: 08:00,0.840933,
  Until: 09:00,0.761103,
  Until: 10:00,0.793194,
  Until: 11:00,0.760033,
  Until: 12:00,0.727432,
  Until: 13:00,0.708341,
  Until: 14:00,0.720985,
  Until: 15:00,0.733411,
  Until: 16:00,0.720985,
  Until: 17:00,0.757652,
  Until: 18:00,0.792624,
  Until: 19:00,0.858305,
  Until: 20:00,0.889328,
  Until: 21:00,0.919304,
  Until: 22:00,0.881162,
  Until: 23:00,0.884744,
  Until: 24:00,0.895067,
  Through: 11/15,
  For: AllDays,
  Until: 01:00,0.919959,
  Until: 02:00,0.919959,
  Until: 03:00,0.924858,
  Until: 04:00,0.864145,
  Until: 05:00,0.874539,
  Until: 06:00,0.879691,
  Until: 07:00,0.857673,
  Until: 08:00,0.840647,
  Until: 09:00,0.830554,
  Until: 10:00,0.778708,
  Until: 11:00,0.724610,
  Until: 12:00,0.672883,
  Until: 13:00,0.579052,
  Until: 14:00,0.581647,
  Until: 15:00,0.583095,
  Until: 16:00,0.534869,
  Until: 17:00,0.658082,
  Until: 18:00,0.769486,
  Until: 19:00,0.735871,
  Until: 20:00,0.775918,
  Until: 21:00,0.821364,
  Until: 22:00,0.793270,
  Until: 23:00,0.815660,
  Until: 24:00,0.846004,
  Through: 11/16,
  For: AllDays,
  Until: 01:00,0.858901,
  Until: 02:00,0.879622,
  Until: 03:00,0.902840,
  Until: 04:00,0.893787,
  Until: 05:00,0.898090,
  Until: 06:00,0.905006,
  Until: 07:00,0.814440,
  Until: 08:00,0.898828,
  Until: 09:00,0.626282,
  Until: 10:00,0.336173,
  Until: 11:00,0.480085,
  Until: 12:00,0.708213,
  Until: 13:00,0.736975,
  Until: 14:00,0.770268,
  Until: 15:00,0.800565,
  Until: 16:00,0.794901,
  Until: 17:00,0.799058,
  Until: 18:00,0.801580,
  Until: 19:00,0.732260,
  Until: 20:00,0.555151,
  Until: 21:00,0.345452,
  Until: 22:00,0.426247,
  Until: 23:00,0.499759,
  Until: 24:00,0.566430,
  Through: 11/17,
  For: AllDays,
  Until: 01:00,0.577750,
  Until: 02:00,0.587213,
  Until: 03:00,0.604949,
  Until: 04:00,0.381500,
  Until: 05:00,0.537116,
  Until: 06:00,0.714269,
  Until: 07:00,0.707916,
  Until: 08:00,0.769094,
  Until: 09:00,0.820263,
  Until: 10:00,0.990892,
  Until: 11:00,1.093959,
  Until: 12:00,1.187383,
  Until: 13:00,1.269878,
  Until: 14:00,1.278883,
  Until: 15:00,1.284734,
  Until: 16:00,1.285320,
  Until: 17:00,1.071425,
  Until: 18:00,0.809172,
  Until: 19:00,0.727224,
  Until: 20:00,0.363550,
  Until: 21:00,0.285176,
  Until: 22:00,0.408936,
  Until: 23:00,0.541973,
  Until: 24:00,0.648260,
  Through: 11/18,
  For: AllDays,
  Until: 01:00,0.701161,
  Until: 02:00,0.761815,
  Until: 03:00,0.826008,
  Until: 04:00,0.763473,
  Until: 05:00,0.798191,
  Until: 06:00,0.831460,
  Until: 07:00,0.760113,
  Until: 08:00,0.705998,
  Until: 09:00,0.648213,
  Until: 10:00,0.434991,
  Until: 11:00,0.235929,
  Until: 12:00,0.489344,
  Until: 13:00,0.714564,
  Until: 14:00,0.798945,
  Until: 15:00,0.882084,
  Until: 16:00,0.877462,
  Until: 17:00,0.874539,
  Until: 18:00,0.873333,
  Until: 19:00,0.868144,
  Until: 20:00,0.796604,
  Until: 21:00,0.720860,
  Until: 22:00,0.676454,
  Until: 23:00,0.725358,
  Until: 24:00,0.777740,
  Through: 11/19,
  For: AllDays,
  Until: 01:00,0.811217,
  Until: 02:00,0.967110,
  Until: 03:00,0.806188,
  Until: 04:00,0.699871,
  Until: 05:00,0.541139,
  Until: 06:00,0.328469,
  Until: 07:00,0.306653,
  Until: 08:00,0.587572,
  Until: 09:00,0.780060,
  Until: 10:00,0.864145,
  Until: 11:00,0.898325,
  Until: 12:00,0.986322,
  Until: 13:00,0.842365,
  Until: 14:00,0.858199,
  Until: 15:00,0.874126,
  Until: 16:00,1.026721,
  Until: 17:00,0.858164,
  Until: 18:00,0.764380,
  Until: 19:00,0.668977,
  Until: 20:00,0.515775,
  Until: 21:00,0.385036,
  Until: 22:00,0.408936,
  Until: 23:00,0.470772,
  Until: 24:00,0.528752,
  Through: 11/20,
  For: AllDays,
  Until: 01:00,0.566377,
  Until: 02:00,0.639135,
  Until: 03:00,0.754065,
  Until: 04:00,0.628155,
  Until: 05:00,0.641206,
  Until: 06:00,0.665003,
  Until: 07:00,0.642191,
  Until: 08:00,0.598391,
  Until: 09:00,0.547778,
  Until: 10:00,0.524175,
  Until: 11:00,0.467884,
  Until: 12:00,0.408936,
  Until: 13:00,0.490635,
  Until: 14:00,0.559367,
  Until: 15:00,0.624837,
  Until: 16:00,0.645466,
  Until: 17:00,0.781911,
  Until: 18:00,0.901438,
  Until: 19:00,0.736975,
  Until: 20:00,0.737588,
  Until: 21:00,0.740238,
  Until: 22:00,0.842901,
  Until: 23:00,0.879793,
  Until: 24:00,0.908494,
  Through: 11/21,
  For: AllDays,
  Until: 01:00,0.922150,
  Until: 02:00,0.932964,
  Until: 03:00,0.951568,
  Until: 04:00,0.937216,
  Until: 05:00,0.932964,
  Until: 06:00,0.936734,
  Until: 07:00,0.948969,
  Until: 08:00,0.907831,
  Until: 09:00,0.869289,
  Until: 10:00,0.860408,
  Until: 11:00,0.853201,
  Until: 12:00,0.847711,
  Until: 13:00,0.798493,
  Until: 14:00,0.820630,
  Until: 15:00,0.843972,
  Until: 16:00,0.786903,
  Until: 17:00,0.798191,
  Until: 18:00,0.809730,
  Until: 19:00,0.899431,
  Until: 20:00,0.904340,
  Until: 21:00,0.914541,
  Until: 22:00,0.879622,
  Until: 23:00,0.853730,
  Until: 24:00,0.830554,
  Through: 11/22,
  For: AllDays,
  Until: 01:00,0.823817,
  Until: 02:00,0.840109,
  Until: 03:00,0.850797,
  Until: 04:00,0.850797,
  Until: 05:00,0.851964,
  Until: 06:00,0.856618,
  Until: 07:00,0.825461,
  Until: 08:00,0.786214,
  Until: 09:00,0.750943,
  Until: 10:00,0.685082,
  Until: 11:00,0.632170,
  Until: 12:00,0.583198,
  Until: 13:00,0.534700,
  Until: 14:00,0.486628,
  Until: 15:00,0.426247,
  Until: 16:00,0.394312,
  Until: 17:00,0.531025,
  Until: 18:00,0.745630,
  Until: 19:00,0.715323,
  Until: 20:00,0.723987,
  Until: 21:00,0.752346,
  Until: 22:00,0.777740,
  Until: 23:00,0.757532,
  Until: 24:00,0.732671,
  Through: 11/23,
  For: AllDays,
  Until: 01:00,0.779288,
  Until: 02:00,0.808427,
  Until: 03:00,0.840109,
  Until: 04:00,0.867797,
  Until: 05:00,0.878663,
  Until: 06:00,0.895067,
  Until: 07:00,0.861877,
  Until: 08:00,0.866060,
  Until: 09:00,0.874643,
  Until: 10:00,0.707149,
  Until: 11:00,0.656249,
  Until: 12:00,0.598391,
  Until: 13:00,0.442406,
  Until: 14:00,0.504856,
  Until: 15:00,0.559367,
  Until: 16:00,0.436718,
  Until: 17:00,0.551504,
  Until: 18:00,0.658082,
  Until: 19:00,0.437752,
  Until: 20:00,0.572408,
  Until: 21:00,0.682218,
  Until: 22:00,0.715407,
  Until: 23:00,0.770073,
  Until: 24:00,0.829828,
  Through: 11/24,
  For: AllDays,
  Until: 01:00,0.864145,
  Until: 02:00,0.867207,
  Until: 03:00,0.870916,
  Until: 04:00,0.857673,
  Until: 05:00,0.990801,
  Until: 06:00,0.988823,
  Until: 07:00,0.804580,
  Until: 08:00,0.752346,
  Until: 09:00,0.702663,
  Until: 10:00,0.598492,
  Until: 11:00,0.417176,
  Until: 12:00,0.348058,
  Until: 13:00,0.421558,
  Until: 14:00,0.570352,
  Until: 15:00,0.726064,
  Until: 16:00,0.749136,
  Until: 17:00,0.724610,
  Until: 18:00,0.699225,
  Until: 19:00,0.517699,
  Until: 20:00,0.491433,
  Until: 21:00,0.613404,
  Until: 22:00,0.653120,
  Until: 23:00,0.702663,
  Until: 24:00,0.744902,
  Through: 11/25,
  For: AllDays,
  Until: 01:00,0.777740,
  Until: 02:00,0.800640,
  Until: 03:00,0.817394,
  Until: 04:00,0.873850,
  Until: 05:00,0.847711,
  Until: 06:00,0.828375,
  Until: 07:00,0.649096,
  Until: 08:00,0.583973,
  Until: 09:00,0.655330,
  Until: 10:00,0.910415,
  Until: 11:00,1.031404,
  Until: 12:00,1.139621,
  Until: 13:00,1.213727,
  Until: 14:00,1.365694,
  Until: 15:00,1.514409,
  Until: 16:00,1.568439,
  Until: 17:00,1.505132,
  Until: 18:00,1.438058,
  Until: 19:00,1.374663,
  Until: 20:00,1.284758,
  Until: 21:00,1.196607,
  Until: 22:00,1.491664,
  Until: 23:00,1.369988,
  Until: 24:00,1.235250,
  Through: 11/26,
  For: AllDays,
  Until: 01:00,0.848777,
  Until: 02:00,0.950143,
  Until: 03:00,1.115715,
  Until: 04:00,1.079770,
  Until: 05:00,1.206683,
  Until: 06:00,1.320118,
  Until: 07:00,1.306241,
  Until: 08:00,1.243513,
  Until: 09:00,1.178727,
  Until: 10:00,1.086860,
  Until: 11:00,1.079686,
  Until: 12:00,1.071369,
  Until: 13:00,0.806188,
  Until: 14:00,0.916712,
  Until: 15:00,1.046192,
  Until: 16:00,1.040563,
  Until: 17:00,0.971088,
  Until: 18:00,0.923880,
  Until: 19:00,1.159663,
  Until: 20:00,1.014177,
  Until: 21:00,0.936734,
  Until: 22:00,0.989432,
  Until: 23:00,1.002977,
  Until: 24:00,1.022223,
  Through: 11/27,
  For: AllDays,
  Until: 01:00,1.046106,
  Until: 02:00,1.143183,
  Until: 03:00,1.077173,
  Until: 04:00,1.126381,
  Until: 05:00,1.111116,
  Until: 06:00,1.176220,
  Until: 07:00,1.033068,
  Until: 08:00,1.098986,
  Until: 09:00,0.865643,
  Until: 10:00,0.914376,
  Until: 11:00,0.858305,
  Until: 12:00,0.803944,
  Until: 13:00,0.809544,
  Until: 14:00,0.751865,
  Until: 15:00,0.684994,
  Until: 16:00,0.696117,
  Until: 17:00,0.707788,
  Until: 18:00,0.730819,
  Until: 19:00,0.774247,
  Until: 20:00,0.758248,
  Until: 21:00,0.757532,
  Until: 22:00,0.766033,
  Until: 23:00,0.777740,
  Until: 24:00,0.783528,
  Through: 11/28,
  For: AllDays,
  Until: 01:00,0.832184,
  Until: 02:00,0.900000,
  Until: 03:00,0.958349,
  Until: 04:00,0.931090,
  Until: 05:00,1.017201,
  Until: 06:00,1.012304,
  Until: 07:00,0.868144,
  Until: 08:00,0.790912,
  Until: 09:00,0.714564,
  Until: 10:00,0.666541,
  Until: 11:00,0.617223,
  Until: 12:00,0.573564,
  Until: 13:00,0.467691,
  Until: 14:00,0.484768,
  Until: 15:00,0.499940,
  Until: 16:00,0.542973,
  Until: 17:00,0.559367,
  Until: 18:00,0.567387,
  Until: 19:00,0.708554,
  Until: 20:00,0.725856,
  Until: 21:00,0.752466,
  Until: 22:00,0.860408,
  Until: 23:00,0.814625,
  Until: 24:00,0.773468,
  Through: 11/29,
  For: AllDays,
  Until: 01:00,0.780446,
  Until: 02:00,0.761815,
  Until: 03:00,0.739423,
  Until: 04:00,0.745509,
  Until: 05:00,0.804730,
  Until: 06:00,0.858164,
  Until: 07:00,0.756936,
  Until: 08:00,0.707575,
  Until: 09:00,0.654502,
  Until: 10:00,0.624837,
  Until: 11:00,0.595212,
  Until: 12:00,0.555964,
  Until: 13:00,0.538628,
  Until: 14:00,0.488050,
  Until: 15:00,0.439126,
  Until: 16:00,0.655560,
  Until: 17:00,0.656799,
  Until: 18:00,0.671673,
  Until: 19:00,0.741985,
  Until: 20:00,0.752466,
  Until: 21:00,0.767016,
  Until: 22:00,0.769368,
  Until: 23:00,0.962427,
  Until: 24:00,0.873850,
  Through: 11/30,
  For: AllDays,
  Until: 01:00,0.868630,
  Until: 02:00,0.919992,
  Until: 03:00,0.971770,
  Until: 04:00,1.090098,
  Until: 05:00,1.106634,
  Until: 06:00,1.049699,
  Until: 07:00,0.921334,
  Until: 08:00,0.955359,
  Until: 09:00,0.648399,
  Until: 10:00,0.803944,
  Until: 11:00,0.875056,
  Until: 12:00,0.948810,
  Until: 13:00,1.052364,
  Until: 14:00,1.124052,
  Until: 15:00,1.204885,
  Until: 16:00,1.293030,
  Until: 17:00,1.292961,
  Until: 18:00,1.288480,
  Until: 19:00,0.895908,
  Until: 20:00,0.680229,
  Until: 21:00,0.444918,
  Until: 22:00,0.475357,
  Until: 23:00,0.535431,
  Until: 24:00,0.624837,
  Through: 12/1,
  For: AllDays,
  Until: 01:00,0.732671,
  Until: 02:00,0.708851,
  Until: 03:00,0.682218,
  Until: 04:00,0.682218,
  Until: 05:00,0.706425,
  Until: 06:00,0.756060,
  Until: 07:00,0.715196,
  Until: 08:00,0.798870,
  Until: 09:00,0.871780,
  Until: 10:00,0.843115,
  Until: 11:00,0.810659,
  Until: 12:00,0.781911,
  Until: 13:00,0.799435,
  Until: 14:00,0.821401,
  Until: 15:00,0.840109,
  Until: 16:00,0.761300,
  Until: 17:00,0.687189,
  Until: 18:00,0.597485,
  Until: 19:00,0.528752,
  Until: 20:00,0.440769,
  Until: 21:00,0.351417,
  Until: 22:00,0.242353,
  Until: 23:00,0.250421,
  Until: 24:00,0.386208,
  Through: 12/2,
  For: AllDays,
  Until: 01:00,0.491249,
  Until: 02:00,0.580766,
  Until: 03:00,0.667715,
  Until: 04:00,0.647097,
  Until: 05:00,0.625801,
  Until: 06:00,0.603753,
  Until: 07:00,0.573039,
  Until: 08:00,0.540582,
  Until: 09:00,0.506048,
  Until: 10:00,0.384096,
  Until: 11:00,0.481964,
  Until: 12:00,0.582165,
  Until: 13:00,0.662962,
  Until: 14:00,0.752866,
  Until: 15:00,0.832293,
  Until: 16:00,0.673285,
  Until: 17:00,0.463031,
  Until: 18:00,0.580870,
  Until: 19:00,0.581025,
  Until: 20:00,0.585261,
  Until: 21:00,0.587572,
  Until: 22:00,0.652428,
  Until: 23:00,0.711523,
  Until: 24:00,0.770268,
  Through: 12/3,
  For: AllDays,
  Until: 01:00,0.785946,
  Until: 02:00,0.810325,
  Until: 03:00,0.836336,
  Until: 04:00,0.863971,
  Until: 05:00,0.897923,
  Until: 06:00,0.924108,
  Until: 07:00,0.879622,
  Until: 08:00,0.843115,
  Until: 09:00,0.815660,
  Until: 10:00,0.726603,
  Until: 11:00,0.638853,
  Until: 12:00,0.523600,
  Until: 13:00,0.555639,
  Until: 14:00,0.581543,
  Until: 15:00,0.613306,
  Until: 16:00,0.627867,
  Until: 17:00,0.635022,
  Until: 18:00,0.649096,
  Until: 19:00,0.679963,
  Until: 20:00,0.719940,
  Until: 21:00,0.755741,
  Until: 22:00,0.746236,
  Until: 23:00,0.728342,
  Until: 24:00,0.720233,
  Through: 12/4,
  For: AllDays,
  Until: 01:00,0.731560,
  Until: 02:00,0.910977,
  Until: 03:00,0.906503,
  Until: 04:00,0.794977,
  Until: 05:00,0.839212,
  Until: 06:00,0.881230,
  Until: 07:00,0.846289,
  Until: 08:00,0.814958,
  Until: 09:00,0.799058,
  Until: 10:00,0.766387,
  Until: 11:00,0.732054,
  Until: 12:00,0.698061,
  Until: 13:00,0.708213,
  Until: 14:00,0.717929,
  Until: 15:00,0.740360,
  Until: 16:00,0.696117,
  Until: 17:00,0.650486,
  Until: 18:00,0.605149,
  Until: 19:00,0.555639,
  Until: 20:00,0.509488,
  Until: 21:00,0.486628,
  Until: 22:00,0.676632,
  Until: 23:00,0.825570,
  Until: 24:00,0.959700,
  Through: 12/5,
  For: AllDays,
  Until: 01:00,0.948969,
  Until: 02:00,0.941544,
  Until: 03:00,0.944100,
  Until: 04:00,0.966268,
  Until: 05:00,0.986353,
  Until: 06:00,1.013434,
  Until: 07:00,1.052364,
  Until: 08:00,1.111116,
  Until: 09:00,1.170907,
  Until: 10:00,1.111522,
  Until: 11:00,1.044463,
  Until: 12:00,0.977426,
  Until: 13:00,0.967857,
  Until: 14:00,0.952675,
  Until: 15:00,0.944196,
  Until: 16:00,0.958475,
  Until: 17:00,0.964303,
  Until: 18:00,0.983876,
  Until: 19:00,1.014533,
  Until: 20:00,1.048522,
  Until: 21:00,1.082417,
  Until: 22:00,1.065449,
  Until: 23:00,1.040563,
  Until: 24:00,1.026134,
  Through: 12/6,
  For: AllDays,
  Until: 01:00,1.068328,
  Until: 02:00,1.112254,
  Until: 03:00,1.159274,
  Until: 04:00,1.148703,
  Until: 05:00,1.130465,
  Until: 06:00,1.122578,
  Until: 07:00,1.067736,
  Until: 08:00,1.015127,
  Until: 09:00,0.954507,
  Until: 10:00,0.914376,
  Until: 11:00,0.879280,
  Until: 12:00,0.839140,
  Until: 13:00,0.813886,
  Until: 14:00,0.783874,
  Until: 15:00,0.758446,
  Until: 16:00,0.813108,
  Until: 17:00,0.879005,
  Until: 18:00,0.935382,
  Until: 19:00,0.900937,
  Until: 20:00,0.882391,
  Until: 21:00,0.872298,
  Until: 22:00,0.888480,
  Until: 23:00,0.907632,
  Until: 24:00,0.929568,
  Through: 12/7,
  For: AllDays,
  Until: 01:00,0.944036,
  Until: 02:00,0.962990,
  Until: 03:00,0.976964,
  Until: 04:00,0.960829,
  Until: 05:00,0.947540,
  Until: 06:00,0.937216,
  Until: 07:00,0.891256,
  Until: 08:00,0.852141,
  Until: 09:00,0.802894,
  Until: 10:00,0.756657,
  Until: 11:00,0.697932,
  Until: 12:00,0.646166,
  Until: 13:00,0.575399,
  Until: 14:00,0.497645,
  Until: 15:00,0.408936,
  Until: 16:00,0.349354,
  Until: 17:00,0.260444,
  Until: 18:00,0.242477,
  Until: 19:00,0.337514,
  Until: 20:00,0.458455,
  Until: 21:00,0.551340,
  Until: 22:00,0.574351,
  Until: 23:00,0.604949,
  Until: 24:00,0.645886,
  Through: 12/8,
  For: AllDays,
  Until: 01:00,0.691776,
  Until: 02:00,0.744902,
  Until: 03:00,0.792510,
  Until: 04:00,0.814995,
  Until: 05:00,0.836876,
  Until: 06:00,0.858199,
  Until: 07:00,0.722946,
  Until: 08:00,0.836984,
  Until: 09:00,0.314413,
  Until: 10:00,0.460879,
  Until: 11:00,0.681556,
  Until: 12:00,0.853624,
  Until: 13:00,0.898090,
  Until: 14:00,0.934319,
  Until: 15:00,0.976408,
  Until: 16:00,0.958192,
  Until: 17:00,0.947063,
  Until: 18:00,0.929633,
  Until: 19:00,0.879691,
  Until: 20:00,0.826737,
  Until: 21:00,0.770151,
  Until: 22:00,0.744417,
  Until: 23:00,0.728094,
  Until: 24:00,0.709191,
  Through: 12/9,
  For: AllDays,
  Until: 01:00,0.689814,
  Until: 02:00,0.676588,
  Until: 03:00,0.656249,
  Until: 04:00,0.674224,
  Until: 05:00,0.696376,
  Until: 06:00,0.720985,
  Until: 07:00,0.883892,
  Until: 08:00,0.784027,
  Until: 09:00,1.167171,
  Until: 10:00,1.228085,
  Until: 11:00,1.291189,
  Until: 12:00,1.346772,
  Until: 13:00,1.359926,
  Until: 14:00,1.365804,
  Until: 15:00,1.379694,
  Until: 16:00,1.263696,
  Until: 17:00,1.145157,
  Until: 18:00,1.380348,
  Until: 19:00,0.846004,
  Until: 20:00,0.814625,
  Until: 21:00,0.794332,
  Until: 22:00,0.781141,
  Until: 23:00,0.769682,
  Until: 24:00,0.760033,
  Through: 12/10,
  For: AllDays,
  Until: 01:00,0.807532,
  Until: 02:00,0.851858,
  Until: 03:00,0.894899,
  Until: 04:00,0.903941,
  Until: 05:00,0.922444,
  Until: 06:00,0.933028,
  Until: 07:00,0.945471,
  Until: 08:00,0.963928,
  Until: 09:00,1.006126,
  Until: 10:00,0.986353,
  Until: 11:00,0.960077,
  Until: 12:00,0.939719,
  Until: 13:00,0.890039,
  Until: 14:00,0.831097,
  Until: 15:00,0.776112,
  Until: 16:00,0.804693,
  Until: 17:00,0.826846,
  Until: 18:00,0.853730,
  Until: 19:00,0.850443,
  Until: 20:00,0.863448,
  Until: 21:00,0.870846,
  Until: 22:00,0.887497,
  Until: 23:00,0.903341,
  Until: 24:00,0.919796,
  Through: 12/11,
  For: AllDays,
  Until: 01:00,0.912596,
  Until: 02:00,0.908594,
  Until: 03:00,0.907831,
  Until: 04:00,0.919796,
  Until: 05:00,0.934802,
  Until: 06:00,0.947762,
  Until: 07:00,0.904307,
  Until: 08:00,1.021280,
  Until: 09:00,0.847889,
  Until: 10:00,0.798153,
  Until: 11:00,0.752146,
  Until: 12:00,0.697413,
  Until: 13:00,0.725856,
  Until: 14:00,0.753346,
  Until: 15:00,0.781911,
  Until: 16:00,0.781911,
  Until: 17:00,0.776112,
  Until: 18:00,0.776112,
  Until: 19:00,0.748734,
  Until: 20:00,0.739423,
  Until: 21:00,0.723487,
  Until: 22:00,0.712411,
  Until: 23:00,0.707064,
  Until: 24:00,0.720233,
  Through: 12/12,
  For: AllDays,
  Until: 01:00,0.797624,
  Until: 02:00,0.868144,
  Until: 03:00,0.933351,
  Until: 04:00,0.929471,
  Until: 05:00,0.932480,
  Until: 06:00,0.928984,
  Until: 07:00,0.802256,
  Until: 08:00,0.878491,
  Until: 09:00,0.450903,
  Until: 10:00,0.195430,
  Until: 11:00,0.481026,
  Until: 12:00,0.662962,
  Until: 13:00,0.775180,
  Until: 14:00,0.874987,
  Until: 15:00,0.972328,
  Until: 16:00,0.958287,
  Until: 17:00,0.939238,
  Until: 18:00,0.924695,
  Until: 19:00,0.804693,
  Until: 20:00,0.654042,
  Until: 21:00,0.476306,
  Until: 22:00,0.405608,
  Until: 23:00,0.543084,
  Until: 24:00,0.661370,
  Through: 12/13,
  For: AllDays,
  Until: 01:00,0.708851,
  Until: 02:00,0.761815,
  Until: 03:00,0.803831,
  Until: 04:00,0.820520,
  Until: 05:00,0.836876,
  Until: 06:00,0.852918,
  Until: 07:00,0.620726,
  Until: 08:00,0.696765,
  Until: 09:00,0.804693,
  Until: 10:00,0.901805,
  Until: 11:00,0.998372,
  Until: 12:00,1.079352,
  Until: 13:00,1.092141,
  Until: 14:00,1.111522,
  Until: 15:00,1.129186,
  Until: 16:00,1.128385,
  Until: 17:00,1.126060,
  Until: 18:00,1.125579,
  Until: 19:00,1.063383,
  Until: 20:00,1.004328,
  Until: 21:00,0.934480,
  Until: 22:00,0.864494,
  Until: 23:00,0.785371,
  Until: 24:00,0.701161,
  Through: 12/14,
  For: AllDays,
  Until: 01:00,0.744417,
  Until: 02:00,0.796264,
  Until: 03:00,0.855140,
  Until: 04:00,0.894292,
  Until: 05:00,0.926712,
  Until: 06:00,0.972483,
  Until: 07:00,1.006934,
  Until: 08:00,1.040476,
  Until: 09:00,1.073195,
  Until: 10:00,1.175452,
  Until: 11:00,1.271822,
  Until: 12:00,1.363553,
  Until: 13:00,1.316851,
  Until: 14:00,1.281495,
  Until: 15:00,1.250036,
  Until: 16:00,1.038825,
  Until: 17:00,0.776151,
  Until: 18:00,0.370688,
  Until: 19:00,0.294937,
  Until: 20:00,0.338850,
  Until: 21:00,0.373118,
  Until: 22:00,0.382918,
  Until: 23:00,0.390088,
  Until: 24:00,0.402627,
  Through: 12/15,
  For: AllDays,
  Until: 01:00,0.423411,
  Until: 02:00,0.448156,
  Until: 03:00,0.469619,
  Until: 04:00,0.468206,
  Until: 05:00,0.472497,
  Until: 06:00,0.471859,
  Until: 07:00,0.490635,
  Until: 08:00,0.499759,
  Until: 09:00,0.517524,
  Until: 10:00,0.459898,
  Until: 11:00,0.386208,
  Until: 12:00,0.314413,
  Until: 13:00,0.327090,
  Until: 14:00,0.345714,
  Until: 15:00,0.360806,
  Until: 16:00,0.211278,
  Until: 17:00,0.226285,
  Until: 18:00,0.315274,
  Until: 19:00,0.328285,
  Until: 20:00,0.376733,
  Until: 21:00,0.468977,
  Until: 22:00,0.435683,
  Until: 23:00,0.407313,
  Until: 24:00,0.369467,
  Through: 12/16,
  For: AllDays,
  Until: 01:00,0.467304,
  Until: 02:00,0.541584,
  Until: 03:00,0.627387,
  Until: 04:00,0.634548,
  Until: 05:00,0.634548,
  Until: 06:00,0.641628,
  Until: 07:00,0.662734,
  Until: 08:00,0.687496,
  Until: 09:00,0.728052,
  Until: 10:00,0.801918,
  Until: 11:00,0.878663,
  Until: 12:00,0.950713,
  Until: 13:00,0.921170,
  Until: 14:00,0.892776,
  Until: 15:00,0.863204,
  Until: 16:00,0.751665,
  Until: 17:00,0.622809,
  Until: 18:00,0.481526,
  Until: 19:00,0.453168,
  Until: 20:00,0.499759,
  Until: 21:00,0.566430,
  Until: 22:00,0.597485,
  Until: 23:00,0.634168,
  Until: 24:00,0.662052,
  Through: 12/17,
  For: AllDays,
  Until: 01:00,0.639277,
  Until: 02:00,0.613159,
  Until: 03:00,0.589108,
  Until: 04:00,0.559475,
  Until: 05:00,0.539466,
  Until: 06:00,0.512847,
  Until: 07:00,0.723487,
  Until: 08:00,0.914047,
  Until: 09:00,1.095280,
  Until: 10:00,0.939399,
  Until: 11:00,0.769486,
  Until: 12:00,0.575295,
  Until: 13:00,0.539131,
  Until: 14:00,0.677122,
  Until: 15:00,0.787095,
  Until: 16:00,0.659728,
  Until: 17:00,0.497827,
  Until: 18:00,0.487865,
  Until: 19:00,0.600502,
  Until: 20:00,0.696117,
  Until: 21:00,0.783451,
  Until: 22:00,0.798870,
  Until: 23:00,0.811662,
  Until: 24:00,0.830554,
  Through: 12/18,
  For: AllDays,
  Until: 01:00,0.871780,
  Until: 02:00,0.907831,
  Until: 03:00,0.948874,
  Until: 04:00,0.977333,
  Until: 05:00,1.002677,
  Until: 06:00,1.030002,
  Until: 07:00,0.934319,
  Until: 08:00,1.020394,
  Until: 09:00,0.714564,
  Until: 10:00,0.669517,
  Until: 11:00,0.632408,
  Until: 12:00,0.583198,
  Until: 13:00,0.513727,
  Until: 14:00,0.436718,
  Until: 15:00,0.439126,
  Until: 16:00,0.479332,
  Until: 17:00,0.579520,
  Until: 18:00,0.675920,
  Until: 19:00,0.675251,
  Until: 20:00,0.686575,
  Until: 21:00,0.699225,
  Until: 22:00,0.732178,
  Until: 23:00,0.761300,
  Until: 24:00,0.793270,
  Through: 12/19,
  For: AllDays,
  Until: 01:00,0.842972,
  Until: 02:00,0.884812,
  Until: 03:00,0.929633,
  Until: 04:00,0.944419,
  Until: 05:00,0.956556,
  Until: 06:00,0.971305,
  Until: 07:00,0.842257,
  Until: 08:00,0.944228,
  Until: 09:00,0.489344,
  Until: 10:00,0.345714,
  Until: 11:00,0.323851,
  Until: 12:00,0.517524,
  Until: 13:00,0.653950,
  Until: 14:00,0.770307,
  Until: 15:00,0.874643,
  Until: 16:00,0.848777,
  Until: 17:00,0.832329,
  Until: 18:00,0.807197,
  Until: 19:00,0.700645,
  Until: 20:00,0.571460,
  Until: 21:00,0.410407,
  Until: 22:00,0.344579,
  Until: 23:00,0.514782,
  Until: 24:00,0.631312,
  Through: 12/20,
  For: AllDays,
  Until: 01:00,0.646166,
  Until: 02:00,0.662962,
  Until: 03:00,0.681556,
  Until: 04:00,0.588494,
  Until: 05:00,0.495461,
  Until: 06:00,0.615512,
  Until: 07:00,0.740034,
  Until: 08:00,0.851328,
  Until: 09:00,0.963459,
  Until: 10:00,0.924858,
  Until: 11:00,0.885764,
  Until: 12:00,0.858480,
  Until: 13:00,0.875056,
  Until: 14:00,0.892573,
  Until: 15:00,0.909919,
  Until: 16:00,0.995290,
  Until: 17:00,1.078095,
  Until: 18:00,1.151060,
  Until: 19:00,0.925183,
  Until: 20:00,0.641206,
  Until: 21:00,0.442202,
  Until: 22:00,0.472497,
  Until: 23:00,0.496312,
  Until: 24:00,0.524175,
  Through: 12/21,
  For: AllDays,
  Until: 01:00,0.666134,
  Until: 02:00,0.804505,
  Until: 03:00,0.933932,
  Until: 04:00,0.925671,
  Until: 05:00,0.931381,
  Until: 06:00,0.933028,
  Until: 07:00,0.865538,
  Until: 08:00,0.798870,
  Until: 09:00,0.723487,
  Until: 10:00,0.664912,
  Until: 11:00,0.600652,
  Until: 12:00,0.528638,
  Until: 13:00,0.612815,
  Until: 14:00,0.708341,
  Until: 15:00,0.788624,
  Until: 16:00,0.722862,
  Until: 17:00,0.657395,
  Until: 18:00,0.690905,
  Until: 19:00,0.714564,
  Until: 20:00,0.743445,
  Until: 21:00,0.776112,
  Until: 22:00,0.738527,
  Until: 23:00,0.715575,
  Until: 24:00,0.688153,
  Through: 12/22,
  For: AllDays,
  Until: 01:00,0.715196,
  Until: 02:00,0.927622,
  Until: 03:00,0.919206,
  Until: 04:00,0.809990,
  Until: 05:00,0.984488,
  Until: 06:00,0.900000,
  Until: 07:00,0.824658,
  Until: 08:00,0.953465,
  Until: 09:00,0.641253,
  Until: 10:00,0.556398,
  Until: 11:00,0.457271,
  Until: 12:00,0.369467,
  Until: 13:00,0.418258,
  Until: 14:00,0.455951,
  Until: 15:00,0.497039,
  Until: 16:00,0.464784,
  Until: 17:00,0.508601,
  Until: 18:00,0.600652,
  Until: 19:00,0.645886,
  Until: 20:00,0.700516,
  Until: 21:00,0.740156,
  Until: 22:00,0.740400,
  Until: 23:00,0.752266,
  Until: 24:00,0.775219,
  Through: 12/23,
  For: AllDays,
  Until: 01:00,0.802256,
  Until: 02:00,0.994291,
  Until: 03:00,0.863413,
  Until: 04:00,0.908826,
  Until: 05:00,0.946904,
  Until: 06:00,0.990193,
  Until: 07:00,0.870397,
  Until: 08:00,0.962521,
  Until: 09:00,0.553793,
  Until: 10:00,0.336441,
  Until: 11:00,0.378329,
  Until: 12:00,0.589874,
  Until: 13:00,0.702577,
  Until: 14:00,0.810325,
  Until: 15:00,0.914870,
  Until: 16:00,0.894899,
  Until: 17:00,0.874471,
  Until: 18:00,0.853554,
  Until: 19:00,0.749498,
  Until: 20:00,0.633122,
  Until: 21:00,0.495826,
  Until: 22:00,0.317274,
  Until: 23:00,0.452170,
  Until: 24:00,0.575399,
  Through: 12/24,
  For: AllDays,
  Until: 01:00,0.611683,
  Until: 02:00,0.648260,
  Until: 03:00,0.685082,
  Until: 04:00,0.722946,
  Until: 05:00,0.755861,
  Until: 06:00,0.791940,
  Until: 07:00,0.567387,
  Until: 08:00,0.460814,
  Until: 09:00,0.760628,
  Until: 10:00,0.976038,
  Until: 11:00,1.157089,
  Until: 12:00,1.312222,
  Until: 13:00,1.301505,
  Until: 14:00,1.297008,
  Until: 15:00,1.293310,
  Until: 16:00,1.256645,
  Until: 17:00,1.219668,
  Until: 18:00,1.180642,
  Until: 19:00,1.143104,
  Until: 20:00,1.105163,
  Until: 21:00,1.066776,
  Until: 22:00,1.048349,
  Until: 23:00,1.046365,
  Until: 24:00,1.060916,
  Through: 12/25,
  For: AllDays,
  Until: 01:00,1.086916,
  Until: 02:00,1.115904,
  Until: 03:00,1.148703,
  Until: 04:00,1.167739,
  Until: 05:00,1.199272,
  Until: 06:00,1.224228,
  Until: 07:00,1.244966,
  Until: 08:00,1.263482,
  Until: 09:00,1.284898,
  Until: 10:00,1.070103,
  Until: 11:00,0.874126,
  Until: 12:00,0.699871,
  Until: 13:00,0.716459,
  Until: 14:00,0.631741,
  Until: 15:00,0.607384,
  Until: 16:00,0.628155,
  Until: 17:00,0.566856,
  Until: 18:00,0.566856,
  Until: 19:00,0.576184,
  Until: 20:00,0.556776,
  Until: 21:00,0.796491,
  Until: 22:00,0.790798,
  Until: 23:00,0.861667,
  Until: 24:00,0.823269,
  Through: 12/26,
  For: AllDays,
  Until: 01:00,0.788242,
  Until: 02:00,0.856618,
  Until: 03:00,0.842972,
  Until: 04:00,0.858901,
  Until: 05:00,0.899933,
  Until: 06:00,0.889836,
  Until: 07:00,0.884096,
  Until: 08:00,0.932189,
  Until: 09:00,0.684862,
  Until: 10:00,0.710761,
  Until: 11:00,0.571671,
  Until: 12:00,0.493085,
  Until: 13:00,0.524347,
  Until: 14:00,0.482900,
  Until: 15:00,0.531876,
  Until: 16:00,0.584643,
  Until: 17:00,0.708341,
  Until: 18:00,0.745509,
  Until: 19:00,0.708851,
  Until: 20:00,0.658860,
  Until: 21:00,0.816214,
  Until: 22:00,0.778127,
  Until: 23:00,0.875159,
  Until: 24:00,0.858901,
  Through: 12/27,
  For: AllDays,
  Until: 01:00,0.867381,
  Until: 02:00,0.926517,
  Until: 03:00,0.936219,
  Until: 04:00,0.939142,
  Until: 05:00,0.981025,
  Until: 06:00,0.956115,
  Until: 07:00,0.917829,
  Until: 08:00,0.934416,
  Until: 09:00,0.638853,
  Until: 10:00,0.616050,
  Until: 11:00,0.293093,
  Until: 12:00,0.378329,
  Until: 13:00,0.401503,
  Until: 14:00,0.572145,
  Until: 15:00,0.594908,
  Until: 16:00,0.599397,
  Until: 17:00,0.555151,
  Until: 18:00,0.521582,
  Until: 19:00,0.463356,
  Until: 20:00,0.442882,
  Until: 21:00,0.579988,
  Until: 22:00,0.594857,
  Until: 23:00,0.775180,
  Until: 24:00,0.789197,
  Through: 12/28,
  For: AllDays,
  Until: 01:00,0.792472,
  Until: 02:00,0.860583,
  Until: 03:00,0.866686,
  Until: 04:00,0.852883,
  Until: 05:00,0.870397,
  Until: 06:00,0.829465,
  Until: 07:00,0.828702,
  Until: 08:00,0.874126,
  Until: 09:00,0.716585,
  Until: 10:00,0.701934,
  Until: 11:00,0.884641,
  Until: 12:00,0.946617,
  Until: 13:00,0.954413,
  Until: 14:00,1.040476,
  Until: 15:00,1.036561,
  Until: 16:00,1.037867,
  Until: 17:00,0.926647,
  Until: 18:00,0.648632,
  Until: 19:00,0.648957,
  Until: 20:00,0.518977,
  Until: 21:00,0.736975,
  Until: 22:00,0.680229,
  Until: 23:00,0.740238,
  Until: 24:00,0.718725,
  Through: 12/29,
  For: AllDays,
  Until: 01:00,0.692037,
  Until: 02:00,0.749498,
  Until: 03:00,0.752506,
  Until: 04:00,0.762407,
  Until: 05:00,0.801768,
  Until: 06:00,0.816398,
  Until: 07:00,0.848422,
  Until: 08:00,0.870224,
  Until: 09:00,0.745024,
  Until: 10:00,0.760469,
  Until: 11:00,0.616050,
  Until: 12:00,0.581543,
  Until: 13:00,0.567652,
  Until: 14:00,0.486628,
  Until: 15:00,0.517408,
  Until: 16:00,0.507118,
  Until: 17:00,0.567387,
  Until: 18:00,0.593641,
  Until: 19:00,0.591048,
  Until: 20:00,0.548876,
  Until: 21:00,0.785754,
  Until: 22:00,0.764262,
  Until: 23:00,0.833197,
  Until: 24:00,0.816767,
  Through: 12/30,
  For: AllDays,
  Until: 01:00,0.819969,
  Until: 02:00,0.822280,
  Until: 03:00,0.835543,
  Until: 04:00,0.816767,
  Until: 05:00,0.815549,
  Until: 06:00,0.821070,
  Until: 07:00,0.822280,
  Until: 08:00,0.859532,
  Until: 09:00,0.706297,
  Until: 10:00,0.719731,
  Until: 11:00,0.546952,
  Until: 12:00,0.425186,
  Until: 13:00,0.418042,
  Until: 14:00,0.535431,
  Until: 15:00,0.515775,
  Until: 16:00,0.495461,
  Until: 17:00,0.515658,
  Until: 18:00,0.515658,
  Until: 19:00,0.522448,
  Until: 20:00,0.486257,
  Until: 21:00,0.734273,
  Until: 22:00,0.700860,
  Until: 23:00,0.794787,
  Until: 24:00,0.788242,
  Through: 12/31,
  For: AllDays,
  Until: 01:00,0.784680,
  Until: 02:00,0.879622,
  Until: 03:00,0.884812,
  Until: 04:00,0.877256,
  Until: 05:00,0.934802,
  Until: 06:00,0.925085,
  Until: 07:00,0.936894,
  Until: 08:00,0.951188,
  Until: 09:00,0.699354,
  Until: 10:00,0.721611,
  Until: 11:00,0.571987,
  Until: 12:00,0.433117,
  Until: 13:00,0.444918,
  Until: 14:00,0.453168,
  Until: 15:00,0.452570,
  Until: 16:00,0.435683,
  Until: 17:00,0.376973,
  Until: 18:00,0.347018,
  Until: 19:00,0.352615,
  Until: 20:00,0.350902,
  Until: 21:00,0.705785,
  Until: 22:00,0.702663,
  Until: 23:00,0.884812,
  Until: 24:00,0.875503;