% Generated by paper_values.py from revision_results; do not edit by hand.
\begin{tabularx}{\textwidth}{@{}Xrrr@{}}
\toprule
Term & pyBuildingEnergy & EnergyPlus & Difference \\
\midrule
Heating supplied
& 78.10 & 94.21 & $+16.11$ \\
Heat gained from neighbouring spaces
& 160.61 & 140.97 & $-19.64$ \\
Exterior-wall exchange
& $-53.25$ & $-54.17$ & $-0.92$ \\
Outdoor-air exchange
& $-190.83$ & $-189.56$ & $+1.27$ \\
Window exchange, net
& $-39.01$ & $-32.19$ & $+6.82$ \\
\bottomrule
\end{tabularx}
% 430 heated hours; mean operative temperature 17.51 C (ISO), 17.49 C (EnergyPlus).
